function ps = case2383_mod_ps

  1426  879  0.02397  0.05868  0.00646  120  122  152.5  1  0  1  82.0507  0  -82.0507  0  0  0  0.820507  0.820507  0  0  0  1;
  1470  882  0.01901  0.0595  0.00644  114  114  142.5  1  0  1  -27.8139  0  27.8139  0  0  0  0.278139  0.278139  0  0  0  1;
  882  1503  0.03471  0.10909  0.01171  140  140  175  1  0  1  -33.2039  0  33.2039  0  0  0  0.332039  0.332039  0  0  0  1;
  1490  883  0.00165  0.00579  0.00063  140  140  175  1  0  1  25.8554  0  -25.8554  0  0  0  0.258554  0.258554  0  0  0  1;
  885  884  0.00165  0.00413  0.00046  140  140  175  1  0  1  8.389  0  -8.389  0  0  0  0.08389  0.08389  0  0  0  0;
  885  890  0.05702  0.0843  0.00837  75  87  108.75  1  0  1  -24.4841  0  24.4841  0  0  0  0.244841  0.244841  0  0  0  1;
  1476  885  0.05455  0.07107  0.0067  75  79  98.75  1  0  1  -16.0951  0  16.0951  0  0  0  0.160951  0.160951  0  0  0  1;
  1294  886  0.02645  0.06612  0.00733  120  120  150  1  0  1  8.16181  0  -8.16181  0  0  0  0.0816181  0.0816181  0  0  0  1;
  887  1178  0.03719  0.07521  0.00663  90  90  112.5  1  0  1  -43.7206  0  43.7206  0  0  0  0.437206  0.437206  0  0  0  1;
  996  888  0.00744  0.02314  0.00271  140  140  175  1  0  1  19.6538  0  -19.6538  0  0  0  0.196538  0.196538  0  0  0  1;
  1076  889  0.00579  0.01736  0.00186  140  140  175  1  0  1  11.2308  0  -11.2308  0  0  0  0.112308  0.112308  0  0  0  1;
  1207  889  0.00496  0.01488  0.00167  114  114  142.5  1  0  1  0.748153  0  -0.748153  0  0  0  0.00748153  0.00748153  0  0  0  1;
  891  1057  0.00331  0.00909  0.00106  140  140  175  1  0  1  -0.394246  0  0.394246  0  0  0  0.00394246  0.00394246  0  0  0  1;
  1459  891  0.00413  0.01488  0.00145  140  140  175  1  0  1  23.8938  0  -23.8938  0  0  0  0.238938  0.238938  0  0  0  1;
  893  892  0  0.0001  0  438  438  547.5  1  0  1  14.6301  0  -14.6301  0  0  0  0.146301  0.146301  0  0  0  1;
  1013  892  0.00165  0.00496  0.00063  57  57  71.25  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1206  892  0.00496  0.01405  0.00162  90  90  112.5  1  0  1  -38.5983  0  38.5983  0  0  0  0.385983  0.385983  0  0  0  1;
  1448  892  0.00496  0.0157  0.00177  140  140  175  1  0  1  47.7033  0  -47.7033  0  0  0  0.477033  0.477033  0  0  0  1;
  1312  893  0.00496  0.01488  0.00177  140  140  175  1  0  1  -32.2355  0  32.2355  0  0  0  0.322355  0.322355  0  0  0  1;
  1449  893  0.00496  0.0157  0.00177  140  140  175  1  0  1  46.8655  0  -46.8655  0  0  0  0.468655  0.468655  0  0  0  1;
  894  1077  0.00744  0.02397  0.00278  140  173  216.25  1  0  1  90.0792  0  -90.0792  0  0  0  0.900792  0.900792  0  0  0  1;
  1514  894  0.00496  0.01653  0.00191  140  186  232.5  1  0  1  102.388  0  -102.388  0  0  0  1.02388  1.02388  0  0  0  1;
  986  895  0.00083  0.00331  0.00034  140  140  175  1  0  1  36.9876  0  -36.9876  0  0  0  0.369876  0.369876  0  0  0  1;
  1424  895  0.00661  0.02149  0.00208  140  140  175  1  0  1  -28.7986  0  28.7986  0  0  0  0.287986  0.287986  0  0  0  1;
  1083  896  0.00744  0.01818  0.00213  120  120  150  1  0  1  13.6135  0  -13.6135  0  0  0  0.136135  0.136135  0  0  0  1;
  897  898  0  0.00083  0  57  57  71.25  1  0  1  -1.32  0  1.32  0  0  0  0.0132  0.0132  0  0  0  0;
  898  1289  0.03636  0.05041  0.0083  57  78  97.5  1  0  1  -21.7744  0  21.7744  0  0  0  0.217744  0.217744  0  0  0  1;
  2089  898  0.02149  0.02727  0.00511  57  76  95  1  0  1  -20.4544  0  20.4544  0  0  0  0.204544  0.204544  0  0  0  1;
  923  899  0.01653  0.04959  0.00583  114  114  142.5  1  0  1  -4.07  0  4.07  0  0  0  0.0407  0.0407  0  0  0  0;
  1230  900  0.00083  0.00248  0.00029  140  140  175  1  0  1  6.4235  0  -6.4235  0  0  0  0.064235  0.064235  0  0  0  1;
  1482  900  0.01322  0.03884  0.00457  140  140  175  1  0  1  5.9955  0  -5.9955  0  0  0  0.059955  0.059955  0  0  0  1;
  961  901  0.01074  0.02397  0.00336  120  120  150  1  0  1  28.994  0  -28.994  0  0  0  0.28994  0.28994  0  0  0  1;
  901  1561  0.00331  0.00826  0.0009  120  120  150  1  0  1  8.05597  0  -8.05597  0  0  0  0.0805597  0.0805597  0  0  0  1;
  903  902  0.00165  0.00413  0.00056  141  141  176.25  1  0  1  10.549  0  -10.549  0  0  0  0.10549  0.10549  0  0  0  0;
  903  916  0.00413  0.0157  0.00186  140  140  175  1  0  1  13.4925  0  -13.4925  0  0  0  0.134925  0.134925  0  0  0  1;
  1184  903  0.00413  0.01653  0.00198  140  140  175  1  0  1  24.0415  0  -24.0415  0  0  0  0.240415  0.240415  0  0  0  1;
  1201  904  0.00413  0.0124  0.00131  114  114  142.5  1  0  1  51.3575  0  -51.3575  0  0  0  0.513575  0.513575  0  0  0  1;
  906  905  0  0.0001  0  438  438  547.5  1  0  1  51.6913  0  -51.6913  0  0  0  0.516913  0.516913  0  0  0  1;
  905  1372  0.00165  0.00413  0.00044  114  114  142.5  1  0  1  2.94553  0  -2.94553  0  0  0  0.0294553  0.0294553  0  0  0  1;
  905  1569  0.00165  0.00579  0.00065  114  114  142.5  1  0  1  38.0868  0  -38.0868  0  0  0  0.380868  0.380868  0  0  0  1;
  1095  906  0.00331  0.01157  0.00119  114  130  162.5  1  0  1  55.5625  0  -55.5625  0  0  0  0.555625  0.555625  0  0  0  1;
  1570  906  0.00165  0.00661  0.00065  114  114  142.5  1  0  1  7.00777  0  -7.00777  0  0  0  0.0700777  0.0700777  0  0  0  1;
  907  1201  0.00248  0.01488  0.00167  114  114  142.5  1  0  1  -26.598  0  26.598  0  0  0  0.26598  0.26598  0  0  0  0;
  908  1203  0.00248  0.01488  0.00169  114  114  142.5  1  0  1  -40.117  0  40.117  0  0  0  0.40117  0.40117  0  0  0  0;
  1387  908  0.00413  0.00744  0.01602  76  76  95  1  0  1  -17.369  0  17.369  0  0  0  0.17369  0.17369  0  0  0  0;
  1058  909  0.00579  0.00992  0.00211  120  120  150  1  0  1  37.2248  0  -37.2248  0  0  0  0.372248  0.372248  0  0  0  1;
  1245  909  0.01157  0.03554  0.00387  120  120  150  1  0  1  -36.1248  0  36.1248  0  0  0  0.361248  0.361248  0  0  0  1;
  910  1156  0.00661  0.01983  0.00213  140  140  175  1  0  1  13.0205  0  -13.0205  0  0  0  0.130205  0.130205  0  0  0  1;
  910  1251  0.00248  0.00744  0.00082  140  140  175  1  0  1  -21.0795  0  21.0795  0  0  0  0.210795  0.210795  0  0  0  1;
  911  979  0.00992  0.0686  0.00765  232  232  290  1  0  1  89.8783  0  -89.8783  0  0  0  0.898783  0.898783  0  0  0  1;
  911  1478  0.00579  0.0405  0.00453  232  232  290  1  0  1  98.3433  0  -98.3433  0  0  0  0.983433  0.983433  0  0  0  1;
  912  965  0.00909  0.04132  0.00457  114  114  142.5  1  0  1  51.0407  0  -51.0407  0  0  0  0.510407  0.510407  0  0  0  1;
  1025  912  0.05124  0.16198  0.01788  114  114  142.5  1  0  1  -32.3696  0  32.3696  0  0  0  0.323696  0.323696  0  0  0  1;
  1293  912  0.03471  0.11074  0.01162  114  114  142.5  1  0  1  -51.577  0  51.577  0  0  0  0.51577  0.51577  0  0  0  1;
  1294  912  0.03471  0.11074  0.01164  114  114  142.5  1  0  1  -45.772  0  45.772  0  0  0  0.45772  0.45772  0  0  0  1;
  1420  912  0.01488  0.04628  0.00508  114  114  142.5  1  0  1  -35.2064  0  35.2064  0  0  0  0.352064  0.352064  0  0  0  1;
  912  1572  0.00331  0.02231  0.00249  114  114  142.5  1  0  1  68.6173  0  -68.6173  0  0  0  0.686173  0.686173  0  0  0  1;
  1454  913  0.02645  0.06364  0.00726  57  57  71.25  1  0  1  -21.7436  0  21.7436  0  0  0  0.217436  0.217436  0  0  0  1;
  1577  913  0.01983  0.05124  0.00588  57  60  75  1  0  1  33.0626  0  -33.0626  0  0  0  0.330626  0.330626  0  0  0  1;
  1279  914  0.00248  0.00744  0.00085  140  140  175  1  0  1  10.2532  0  -10.2532  0  0  0  0.102532  0.102532  0  0  0  1;
  933  915  0.00083  0.00248  0.00022  114  114  142.5  1  0  1  -5.59588e-13  0  5.59588e-13  0  0  0  5.59588e-15  5.59588e-15  0  0  0  0;
  1072  915  0.00083  0.00248  0.00029  114  114  142.5  1  0  1  -5.17  0  5.17  0  0  0  0.0517  0.0517  0  0  0  0;
  1095  915  0.00331  0.01322  0.00138  141  141  176.25  1  0  1  -6.92548  0  6.92548  0  0  0  0.0692548  0.0692548  0  0  0  1;
  1236  915  0.00248  0.00826  0.00099  114  114  142.5  1  0  1  12.0955  0  -12.0955  0  0  0  0.120955  0.120955  0  0  0  1;
  934  916  0.00083  0.00248  0.00022  114  114  142.5  1  0  1  -5.59588e-13  0  5.59588e-13  0  0  0  5.59588e-15  5.59588e-15  0  0  0  0;
  1073  916  0.00083  0.00248  0.00031  114  114  142.5  1  0  1  -4.51  0  4.51  0  0  0  0.0451  0.0451  0  0  0  0;
  1095  916  0.00331  0.01322  0.00138  141  141  176.25  1  0  1  -8.98249  0  8.98249  0  0  0  0.0898249  0.0898249  0  0  0  1;
  917  1413  0.02149  0.06529  0.00777  140  140  175  1  0  1  58.5196  0  -58.5196  0  0  0  0.585196  0.585196  0  0  0  1;
  1426  917  0.02397  0.07273  0.00862  85  113  141.25  1  0  1  66.6486  0  -66.6486  0  0  0  0.666486  0.666486  0  0  0  1;
  1503  918  0.01488  0.04545  0.00506  140  140  175  1  0  1  -31.0243  0  31.0243  0  0  0  0.310243  0.310243  0  0  0  1;
  974  919  0.02066  0.05455  0.00605  120  120  150  1  0  1  -50.076  0  50.076  0  0  0  0.50076  0.50076  0  0  0  1;
  919  1049  0.01983  0.06364  0.00675  114  114  142.5  1  0  1  22.5633  0  -22.5633  0  0  0  0.225633  0.225633  0  0  0  1;
  1077  919  0.00744  0.02397  0.00281  140  160  200  1  0  1  76.5602  0  -76.5602  0  0  0  0.765602  0.765602  0  0  0  1;
  1102  920  0.00496  0.00826  0.00174  120  120  150  1  0  1  -39.6349  0  39.6349  0  0  0  0.396349  0.396349  0  0  0  1;
  920  1343  0.00744  0.02479  0.00259  114  114  142.5  1  0  1  -27.3423  0  27.3423  0  0  0  0.273423  0.273423  0  0  0  1;
  1575  920  0.02066  0.05124  0.0061  120  120  150  1  0  1  -46.9603  0  46.9603  0  0  0  0.469603  0.469603  0  0  0  1;
  921  1207  0.00909  0.0281  0.00302  114  114  142.5  1  0  1  3.38815  0  -3.38815  0  0  0  0.0338815  0.0338815  0  0  0  1;
  921  1344  0.00744  0.02479  0.00259  114  114  142.5  1  0  1  48.9958  0  -48.9958  0  0  0  0.489958  0.489958  0  0  0  1;
  1513  921  0.01983  0.06033  0.00711  140  140  175  1  0  1  52.3839  0  -52.3839  0  0  0  0.523839  0.523839  0  0  0  1;
  922  923  0  0.00083  2e-05  57  57  71.25  1  0  1  -4.07  0  4.07  0  0  0  0.0407  0.0407  0  0  0  0;
  924  1071  0.00579  0.01901  0.00206  140  140  175  1  0  1  -37.6993  0  37.6993  0  0  0  0.376993  0.376993  0  0  0  1;
  925  926  0.00083  0.00165  0.00017  114  114  142.5  1  0  1  -5.17  0  5.17  0  0  0  0.0517  0.0517  0  0  0  0;
  926  1190  0.01653  0.05041  0.0059  140  140  175  1  0  1  -19.9785  0  19.9785  0  0  0  0.199785  0.199785  0  0  0  1;
  927  928  0.00083  0.00331  0.00036  140  140  175  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1220  928  0.00248  0.00826  0.00082  140  140  175  1  0  1  0.321863  0  -0.321863  0  0  0  0.00321863  0.00321863  0  0  0  1;
  929  1139  0.00826  0.02645  0.00302  114  114  142.5  1  0  1  -14.4503  0  14.4503  0  0  0  0.144503  0.144503  0  0  0  1;
  929  1240  0.00413  0.01157  0.00128  120  120  150  1  0  1  23.4906  0  -23.4906  0  0  0  0.234906  0.234906  0  0  0  1;
  1410  929  0.02562  0.04215  0.00634  90  90  112.5  1  0  1  -25.0117  0  25.0117  0  0  0  0.250117  0.250117  0  0  0  1;
  1138  930  0.00248  0.00826  0.00094  114  114  142.5  1  0  1  8.899  0  -8.899  0  0  0  0.08899  0.08899  0  0  0  0;
  932  931  0.00083  0.00165  0.00019  140  140  175  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  932  1381  0.00083  0.00331  0.00039  140  140  175  1  0  1  54.516  0  -54.516  0  0  0  0.54516  0.54516  0  0  0  0;
  1452  932  0.00165  0.00579  0.00068  140  140  175  1  0  1  54.516  0  -54.516  0  0  0  0.54516  0.54516  0  0  0  0;
  935  936  0.00083  0.00248  0.00024  114  114  142.5  1  0  1  -1.54  0  1.54  0  0  0  0.0154  0.0154  0  0  0  0;
  1235  936  0.00496  0.01322  0.0015  120  120  150  1  0  1  33.4863  0  -33.4863  0  0  0  0.334863  0.334863  0  0  0  1;
  936  1565  0.00165  0.00496  0.00051  85  85  106.25  1  0  1  31.9463  0  -31.9463  0  0  0  0.319463  0.319463  0  0  0  1;
  937  938  0  0.00083  2e-05  114  114  142.5  1  0  1  1.67202e-12  0  -1.67202e-12  0  0  0  1.67202e-14  1.67202e-14  0  0  0  0;
  1095  938  0.00165  0.00413  0.00046  114  114  142.5  1  0  1  -22.3441  0  22.3441  0  0  0  0.223441  0.223441  0  0  0  1;
  938  1531  0.00165  0.00579  0.00056  114  114  142.5  1  0  1  -22.3441  0  22.3441  0  0  0  0.223441  0.223441  0  0  0  1;
  939  1416  0.00909  0.02727  0.00319  141  202  252.5  1  0  1  -134.269  0  134.269  0  0  0  1.34269  1.34269  0  0  0  1;
  1513  939  0.00248  0.00826  0.00097  140  200  250  1  0  1  -132.729  0  132.729  0  0  0  1.32729  1.32729  0  0  0  1;
  940  944  0  0.00083  7e-05  114  114  142.5  1  0  1  4.18006e-13  0  -4.18006e-13  0  0  0  4.18006e-15  4.18006e-15  0  0  0  0;
  941  944  0  0.00083  7e-05  114  114  142.5  1  0  1  4.18006e-13  0  -4.18006e-13  0  0  0  4.18006e-15  4.18006e-15  0  0  0  0;
  957  942  0.00579  0.01983  0.00191  104  104  130  1  0  1  -23.958  0  23.958  0  0  0  0.23958  0.23958  0  0  0  0;
  942  1096  0.00165  0.00496  0.00056  114  114  142.5  1  0  1  -28.468  0  28.468  0  0  0  0.28468  0.28468  0  0  0  0;
  1274  943  0.00579  0.01653  0.00186  120  120  150  1  0  1  15.4586  0  -15.4586  0  0  0  0.154586  0.154586  0  0  0  1;
  1539  943  0.00331  0.00744  0.00087  120  120  150  1  0  1  -6.55957  0  6.55957  0  0  0  0.0655957  0.0655957  0  0  0  1;
  944  1117  0.00496  0.01488  0.00179  140  140  175  1  0  1  -0.44  0  0.44  0  0  0  0.0044  0.0044  0  0  0  0;
  944  1591  0.00413  0.0124  0.0015  140  140  175  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  947  1229  0.00331  0.00744  0.00099  120  120  150  1  0  1  -19.972  0  19.972  0  0  0  0.19972  0.19972  0  0  0  1;
  948  1199  0.00496  0.01736  0.00179  140  140  175  1  0  1  12.1284  0  -12.1284  0  0  0  0.121284  0.121284  0  0  0  1;
  1256  948  0.00826  0.02727  0.0029  140  140  175  1  0  1  36.5264  0  -36.5264  0  0  0  0.365264  0.365264  0  0  0  1;
  1087  949  0.00413  0.01405  0.00131  140  140  175  1  0  1  -8.28015  0  8.28015  0  0  0  0.0828015  0.0828015  0  0  0  1;
  949  1422  0.00992  0.0314  0.00368  140  140  175  1  0  1  -12.0201  0  12.0201  0  0  0  0.120201  0.120201  0  0  0  1;
  950  979  0.00165  0.00248  0.00024  57  57  71.25  1  0  1  -0.44  0  0.44  0  0  0  0.0044  0.0044  0  0  0  0;
  951  978  0.00165  0.00248  0.00024  57  57  71.25  1  0  1  -0.77  0  0.77  0  0  0  0.0077  0.0077  0  0  0  0;
  953  952  0.00248  0.00331  0.00056  90  90  112.5  1  0  1  19.679  0  -19.679  0  0  0  0.19679  0.19679  0  0  0  0;
  953  1075  0.01157  0.03471  0.00387  140  140  175  1  0  1  39.7785  0  -39.7785  0  0  0  0.397785  0.397785  0  0  0  1;
  1184  953  0.00579  0.01736  0.00208  114  114  142.5  1  0  1  59.4575  0  -59.4575  0  0  0  0.594575  0.594575  0  0  0  1;
  954  968  0.01488  0.0438  0.00523  57  75  93.75  1  0  1  -43.594  0  43.594  0  0  0  0.43594  0.43594  0  0  0  1;
  997  955  0.00496  0.01653  0.0016  140  140  175  1  0  1  20.779  0  -20.779  0  0  0  0.20779  0.20779  0  0  0  0;
  997  956  0.00331  0.00992  0.00121  140  140  175  1  0  1  2.79794e-13  0  -2.79794e-13  0  0  0  2.79794e-15  2.79794e-15  0  0  0  0;
  1063  957  0.00331  0.01074  0.00126  140  140  175  1  0  1  -10.879  0  10.879  0  0  0  0.10879  0.10879  0  0  0  0;
  1469  958  0.00413  0.00744  0.00102  57  57  71.25  1  0  1  3.63  0  -3.63  0  0  0  0.0363  0.0363  0  0  0  0;
  1168  959  0.05372  0.07521  0.00663  57  57  71.25  1  0  1  15.649  0  -15.649  0  0  0  0.15649  0.15649  0  0  0  0;
  1350  959  0.05041  0.08264  0.00895  57  57  71.25  1  0  1  -3.35861e-14  0  3.35861e-14  0  0  0  3.35861e-16  3.35861e-16  0  0  0  0;
  960  961  0.00165  0.00579  0.00065  28  28  35  1  0  1  -1.1  0  1.1  0  0  0  0.011  0.011  0  0  0  0;
  1282  961  0.00248  0.00661  0.00077  114  114  142.5  1  0  1  33.944  0  -33.944  0  0  0  0.33944  0.33944  0  0  0  1;
  978  962  0.01157  0.03636  0.00382  114  114  142.5  1  0  1  33.3992  0  -33.3992  0  0  0  0.333992  0.333992  0  0  0  1;
  1581  962  0.02314  0.07273  0.00774  57  57  71.25  1  0  1  -22.3002  0  22.3002  0  0  0  0.223002  0.223002  0  0  0  1;
  963  1331  0.00413  0.00909  0.00136  120  120  150  1  0  1  -3.41124  0  3.41124  0  0  0  0.0341124  0.0341124  0  0  0  1;
  1460  963  0.00496  0.01405  0.00169  140  140  175  1  0  1  11.3178  0  -11.3178  0  0  0  0.113178  0.113178  0  0  0  1;
  1338  964  0.01322  0.03636  0.00387  120  120  150  1  0  1  16.0816  0  -16.0816  0  0  0  0.160816  0.160816  0  0  0  1;
  964  1345  0.01488  0.0405  0.00436  120  120  150  1  0  1  -7.87643  0  7.87643  0  0  0  0.0787643  0.0787643  0  0  0  1;
  965  973  0.00661  0.01983  0.0022  114  114  142.5  1  0  1  41.4817  0  -41.4817  0  0  0  0.414817  0.414817  0  0  0  1;
  967  966  0  0.0001  0  438  438  547.5  1  0  1  18.6053  0  -18.6053  0  0  0  0.186053  0.186053  0  0  0  1;
  966  1149  0.03306  0.09917  0.01169  85  85  106.25  1  0  1  7.87055  0  -7.87055  0  0  0  0.0787055  0.0787055  0  0  0  1;
  966  1215  0.03884  0.11983  0.01365  114  114  142.5  1  0  1  -32.7639  0  32.7639  0  0  0  0.327639  0.327639  0  0  0  1;
  1263  966  0.01074  0.03554  0.0037  114  114  142.5  1  0  1  -16.049  0  16.049  0  0  0  0.16049  0.16049  0  0  0  0;
  967  982  0.04132  0.07686  0.00799  90  90  112.5  1  0  1  3.45333  0  -3.45333  0  0  0  0.0345333  0.0345333  0  0  0  1;
  1268  967  0.0562  0.1876  0.01868  114  114  142.5  1  0  1  27.49  0  -27.49  0  0  0  0.2749  0.2749  0  0  0  1;
  967  1324  0.00909  0.01736  0.00179  90  90  112.5  1  0  1  32.648  0  -32.648  0  0  0  0.32648  0.32648  0  0  0  0;
  967  1502  0.04959  0.21074  0.02333  114  114  142.5  1  0  1  -27.2167  0  27.2167  0  0  0  0.272167  0.272167  0  0  0  1;
  979  968  0.06364  0.12975  0.01268  90  90  112.5  1  0  1  35.4493  0  -35.4493  0  0  0  0.354493  0.354493  0  0  0  1;
  1025  968  0.04711  0.08926  0.00871  57  57  71.25  1  0  1  28.1028  0  -28.1028  0  0  0  0.281028  0.281028  0  0  0  1;
  1516  968  0.01322  0.0405  0.00482  57  57  71.25  1  0  1  -9.449  0  9.449  0  0  0  0.09449  0.09449  0  0  0  0;
  969  971  0  0.00083  7e-05  114  114  142.5  1  0  1  3.34405e-12  0  -3.34405e-12  0  0  0  3.34405e-14  3.34405e-14  0  0  0  0;
  972  970  0.00083  0.00331  0.00034  57  57  71.25  1  0  1  2.09  0  -2.09  0  0  0  0.0209  0.0209  0  0  0  0;
  971  1382  0.00083  0.00248  0.00027  114  114  142.5  1  0  1  -37.854  0  37.854  0  0  0  0.37854  0.37854  0  0  0  1;
  972  1235  0.00826  0.02066  0.00232  120  120  150  1  0  1  41.0653  0  -41.0653  0  0  0  0.410653  0.410653  0  0  0  1;
  1384  972  0.00083  0.00165  0.00017  114  114  142.5  1  0  1  43.1553  0  -43.1553  0  0  0  0.431553  0.431553  0  0  0  1;
  979  973  0.00661  0.02149  0.00225  114  114  142.5  1  0  1  -10.2637  0  10.2637  0  0  0  0.102637  0.102637  0  0  0  1;
  1480  973  0.00248  0.00744  0.00075  57  57  71.25  1  0  1  -4.07  0  4.07  0  0  0  0.0407  0.0407  0  0  0  0;
  1481  973  0.00248  0.00744  0.00075  57  57  71.25  1  0  1  -17.699  0  17.699  0  0  0  0.17699  0.17699  0  0  0  0;
  974  1431  0.03802  0.09504  0.0105  120  120  150  1  0  1  49.856  0  -49.856  0  0  0  0.49856  0.49856  0  0  0  1;
  1354  975  0.00579  0.01818  0.00213  140  140  175  1  0  1  21.7331  0  -21.7331  0  0  0  0.217331  0.217331  0  0  0  1;
  1366  975  0.00661  0.02149  0.00223  114  114  142.5  1  0  1  -18.3231  0  18.3231  0  0  0  0.183231  0.183231  0  0  0  1;
  976  1415  0  0.00083  0.00012  114  114  142.5  1  0  1  -6.27  0  6.27  0  0  0  0.0627  0.0627  0  0  0  0;
  977  1415  0  0.00083  0.00012  114  114  142.5  1  0  1  3.34405e-12  0  -3.34405e-12  0  0  0  3.34405e-14  3.34405e-14  0  0  0  0;
  998  978  0.01653  0.05207  0.00559  140  140  175  1  0  1  30.7003  0  -30.7003  0  0  0  0.307003  0.307003  0  0  0  1;
  978  1024  0.09669  0.19504  0.01788  90  90  112.5  1  0  1  8.68371  0  -8.68371  0  0  0  0.0868371  0.0868371  0  0  0  1;
  1293  978  0.03884  0.07603  0.00661  114  114  142.5  1  0  1  -28.4315  0  28.4315  0  0  0  0.284315  0.284315  0  0  0  1;
  1318  978  0.03471  0.07355  0.0068  90  90  112.5  1  0  1  -28.9105  0  28.9105  0  0  0  0.289105  0.289105  0  0  0  1;
  1478  978  0.00496  0.0314  0.00358  152  152  190  1  0  1  82.1843  0  -82.1843  0  0  0  0.821843  0.821843  0  0  0  1;
  1319  979  0.03471  0.07355  0.0068  90  90  112.5  1  0  1  -23.8584  0  23.8584  0  0  0  0.238584  0.238584  0  0  0  1;
  979  1501  0.01157  0.03471  0.0039  114  114  142.5  1  0  1  13.7557  0  -13.7557  0  0  0  0.137557  0.137557  0  0  0  1;
  981  980  0.00331  0.00413  0.00075  57  57  71.25  1  0  1  7.579  0  -7.579  0  0  0  0.07579  0.07579  0  0  0  0;
  981  1292  0.00165  0.00496  0.00048  120  120  150  1  0  1  -9.12836  0  9.12836  0  0  0  0.0912836  0.0912836  0  0  0  1;
  1402  981  0.02149  0.06116  0.00501  120  120  150  1  0  1  -1.54936  0  1.54936  0  0  0  0.0154936  0.0154936  0  0  0  1;
  982  1470  0.03554  0.07025  0.00719  90  90  112.5  1  0  1  -10.2857  0  10.2857  0  0  0  0.102857  0.102857  0  0  0  1;
  985  983  0.00248  0.00496  0.0007  90  90  112.5  1  0  1  13.519  0  -13.519  0  0  0  0.13519  0.13519  0  0  0  0;
  986  984  0.00165  0.00413  0.00046  140  140  175  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1058  985  0.00579  0.01074  0.00223  120  120  150  1  0  1  -56.4638  0  56.4638  0  0  0  0.564638  0.564638  0  0  0  1;
  985  1306  0.00248  0.00413  0.00077  120  120  150  1  0  1  -69.9828  0  69.9828  0  0  0  0.699828  0.699828  0  0  0  1;
  1307  986  0.00165  0.00413  0.00053  140  140  175  1  0  1  36.9876  0  -36.9876  0  0  0  0.369876  0.369876  0  0  0  1;
  987  989  0.00248  0.00744  0.00085  114  114  142.5  1  0  1  4.66324e-14  0  -4.66324e-14  0  0  0  4.66324e-16  4.66324e-16  0  0  0  0;
  988  990  0.00248  0.00661  0.00077  114  114  142.5  1  0  1  -19.459  0  19.459  0  0  0  0.19459  0.19459  0  0  0  0;
  989  996  0.00744  0.02314  0.00242  120  120  150  1  0  1  -6.49  0  6.49  0  0  0  0.0649  0.0649  0  0  0  0;
  1125  989  0  0.00083  0.00012  114  114  142.5  1  0  1  -6.49  0  6.49  0  0  0  0.0649  0.0649  0  0  0  0;
  1126  990  0  0.00083  0.00012  114  114  142.5  1  0  1  -7.37  0  7.37  0  0  0  0.0737  0.0737  0  0  0  0;
  1501  991  0.01736  0.05289  0.00593  114  114  142.5  1  0  1  10.0157  0  -10.0157  0  0  0  0.100157  0.100157  0  0  0  1;
  1183  992  0.00496  0.01405  0.00162  140  140  175  1  0  1  33.4638  0  -33.4638  0  0  0  0.334638  0.334638  0  0  0  1;
  992  1459  0.00083  0.00165  0.00024  140  140  175  1  0  1  29.9438  0  -29.9438  0  0  0  0.299438  0.299438  0  0  0  1;
  994  993  0  0.0001  0  438  438  547.5  1  0  1  -23.946  0  23.946  0  0  0  0.23946  0.23946  0  0  0  1;
  994  1289  0.01488  0.02479  0.00356  57  95  118.75  1  0  1  38.5934  0  -38.5934  0  0  0  0.385934  0.385934  0  0  0  1;
  1407  994  0.03058  0.06033  0.00525  57  57  71.25  1  0  1  20.2364  0  -20.2364  0  0  0  0.202364  0.202364  0  0  0  1;
  1017  995  0.0124  0.03802  0.0044  114  121  151.25  1  0  1  67.7019  0  -67.7019  0  0  0  0.677019  0.677019  0  0  0  1;
  1112  995  0.00165  0.00496  0.00056  140  140  175  1  0  1  -78.0925  0  78.0925  0  0  0  0.780925  0.780925  0  0  0  1;
  1145  995  0.00909  0.02645  0.00312  140  140  175  1  0  1  -32.9376  0  32.9376  0  0  0  0.329376  0.329376  0  0  0  1;
  1378  995  0.00413  0.00909  0.00099  140  140  175  1  0  1  -36.4937  0  36.4937  0  0  0  0.364937  0.364937  0  0  0  1;
  1539  995  0.00826  0.02314  0.00264  140  140  175  1  0  1  -56.2536  0  56.2536  0  0  0  0.562536  0.562536  0  0  0  1;
  1401  996  0.00909  0.02727  0.00312  114  114  142.5  1  0  1  -2.59075  0  2.59075  0  0  0  0.0259075  0.0259075  0  0  0  1;
  1111  997  0.00083  0.00331  0.00039  140  140  175  1  0  1  -5.52887  0  5.52887  0  0  0  0.0552887  0.0552887  0  0  0  1;
  1127  997  0.00909  0.02562  0.00259  120  120  150  1  0  1  6.09588  0  -6.09588  0  0  0  0.0609588  0.0609588  0  0  0  1;
  1222  997  0.00909  0.02562  0.00259  120  120  150  1  0  1  38.2095  0  -38.2095  0  0  0  0.382095  0.382095  0  0  0  1;
  1572  998  0.00331  0.01074  0.00121  114  114  142.5  1  0  1  39.1593  0  -39.1593  0  0  0  0.391593  0.391593  0  0  0  1;
  1241  999  0.00579  0.0157  0.00181  90  90  112.5  1  0  1  -15.5434  0  15.5434  0  0  0  0.155434  0.155434  0  0  0  1;
  999  1311  0.00909  0.02975  0.00286  114  114  142.5  1  0  1  -30.3824  0  30.3824  0  0  0  0.303824  0.303824  0  0  0  1;
  1000  1556  0.00083  0.00165  0.00019  57  57  71.25  1  0  1  -3.74  0  3.74  0  0  0  0.0374  0.0374  0  0  0  0;
  1001  1556  0.00083  0.00165  0.00022  57  57  71.25  1  0  1  -0.77  0  0.77  0  0  0  0.0077  0.0077  0  0  0  0;
  1002  1003  0.00165  0.00496  0.00058  120  120  150  1  0  1  -6.16  0  6.16  0  0  0  0.0616  0.0616  0  0  0  0;
  1003  1491  0.00413  0.01157  0.00131  140  140  175  1  0  1  -26.9782  0  26.9782  0  0  0  0.269782  0.269782  0  0  0  1;
  1008  1004  0.00496  0.00909  0.00092  90  90  112.5  1  0  1  2.82766  0  -2.82766  0  0  0  0.0282766  0.0282766  0  0  0  1;
  1005  1007  0.00083  0.00248  0.00027  76  76  95  1  0  1  -4.95  0  4.95  0  0  0  0.0495  0.0495  0  0  0  0;
  1006  1008  0  0.00083  2e-05  140  140  175  1  0  1  3.34405e-12  0  -3.34405e-12  0  0  0  3.34405e-14  3.34405e-14  0  0  0  0;
  1007  1010  0.00248  0.00413  0.00044  90  90  112.5  1  0  1  10.219  0  -10.219  0  0  0  0.10219  0.10219  0  0  0  0;
  1553  1007  0.00413  0.00661  0.0007  90  90  112.5  1  0  1  15.169  0  -15.169  0  0  0  0.15169  0.15169  0  0  0  0;
  1552  1008  0.00413  0.00661  0.00073  90  90  112.5  1  0  1  2.82766  0  -2.82766  0  0  0  0.0282766  0.0282766  0  0  0  1;
  1371  1009  0  0.00083  0  90  90  112.5  1  0  1  27.918  0  -27.918  0  0  0  0.27918  0.27918  0  0  0  0;
  1552  1011  0.00744  0.0157  0.00177  90  90  112.5  1  0  1  8.68719  0  -8.68719  0  0  0  0.0868719  0.0868719  0  0  0  1;
  1193  1012  0.02645  0.04132  0.00639  90  90  112.5  1  0  1  -22.4321  0  22.4321  0  0  0  0.224321  0.224321  0  0  0  1;
  1553  1012  0.04545  0.05702  0.01079  90  90  112.5  1  0  1  32.4311  0  -32.4311  0  0  0  0.324311  0.324311  0  0  0  1;
  1014  1017  0.00083  0.00165  0.00012  114  114  142.5  1  0  1  -19.679  0  19.679  0  0  0  0.19679  0.19679  0  0  0  0;
  1015  1019  0.00083  0.00331  0.00029  114  114  142.5  1  0  1  -20.339  0  20.339  0  0  0  0.20339  0.20339  0  0  0  0;
  1016  1018  0.00083  0.00165  0.00017  114  114  142.5  1  0  1  -69.663  0  69.663  0  0  0  0.69663  0.69663  0  0  0  0;
  1191  1017  0.00083  0.00331  0.00039  114  141  176.25  1  0  1  87.3809  0  -87.3809  0  0  0  0.873809  0.873809  0  0  0  1;
  1192  1018  0.00083  0.00248  0.00029  114  114  142.5  1  0  1  67.0723  0  -67.0723  0  0  0  0.670723  0.670723  0  0  0  1;
  1018  1401  0.00413  0.0124  0.0014  114  114  142.5  1  0  1  -2.59075  0  2.59075  0  0  0  0.0259075  0.0259075  0  0  0  1;
  1019  1191  0.00083  0.00248  0.00024  114  114  142.5  1  0  1  -27.709  0  27.709  0  0  0  0.27709  0.27709  0  0  0  0;
  1287  1019  0.00661  0.02149  0.0023  114  114  142.5  1  0  1  -7.37  0  7.37  0  0  0  0.0737  0.0737  0  0  0  0;
  1020  1522  0.00248  0.00909  0.0009  114  114  142.5  1  0  1  -5.90229  0  5.90229  0  0  0  0.0590229  0.0590229  0  0  0  1;
  1021  1136  0.00496  0.0157  0.00186  140  140  175  1  0  1  -7.60185e-12  0  7.60185e-12  0  0  0  7.60185e-14  7.60185e-14  0  0  0  0;
  1468  1021  0  0.00083  0  90  90  112.5  1  0  1  -3.34405e-12  0  3.34405e-12  0  0  0  3.34405e-14  3.34405e-14  0  0  0  0;
  1230  1022  0.00331  0.00413  0.00073  90  90  112.5  1  0  1  2.2  0  -2.2  0  0  0  0.022  0.022  0  0  0  0;
  1231  1023  0.00331  0.00413  0.00075  90  90  112.5  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1025  1024  0  0.0001  0  438  438  547.5  1  0  1  4.26686  0  -4.26686  0  0  0  0.0426686  0.0426686  0  0  0  1;
  1308  1024  0.01157  0.03223  0.00361  57  57  71.25  1  0  1  12.3374  0  -12.3374  0  0  0  0.123374  0.123374  0  0  0  1;
  2083  1024  0.07025  0.12066  0.0129  90  90  112.5  1  0  1  -4.719  0  4.719  0  0  0  0.04719  0.04719  0  0  0  0;
  1872  1025  0.03554  0.06612  0.00765  90  90  112.5  1  0  1  -2.09888e-14  0  2.09888e-14  0  0  0  2.09888e-16  2.09888e-16  0  0  0  0;
  1153  1026  0.00744  0.02314  0.00259  114  114  142.5  1  0  1  -58.2641  0  58.2641  0  0  0  0.582641  0.582641  0  0  0  1;
  1583  1026  0.00248  0.00744  0.00085  120  120  150  1  0  1  62.7741  0  -62.7741  0  0  0  0.627741  0.627741  0  0  0  1;
  1216  1027  0.00331  0.00661  0.00061  57  57  71.25  1  0  1  8.408  0  -8.408  0  0  0  0.08408  0.08408  0  0  0  0;
  1216  1028  0.00331  0.00661  0.00058  90  90  112.5  1  0  1  0.64  0  -0.64  0  0  0  0.0064  0.0064  0  0  0  0;
  1217  1029  0.00331  0.00661  0.00058  90  90  112.5  1  0  1  8.408  0  -8.408  0  0  0  0.08408  0.08408  0  0  0  0;
  1031  1030  0  0.0001  0  438  438  547.5  1  0  1  -1.2946  0  1.2946  0  0  0  0.012946  0.012946  0  0  0  1;
  1524  1030  0.00579  0.01322  0.00254  114  114  142.5  1  0  1  27.7826  0  -27.7826  0  0  0  0.277826  0.277826  0  0  0  1;
  1216  1031  0.00248  0.00661  0.00111  114  114  142.5  1  0  1  -1.2946  0  1.2946  0  0  0  0.012946  0.012946  0  0  0  1;
  1524  1032  0.00165  0.00579  0.00065  114  114  142.5  1  0  1  8.569  0  -8.569  0  0  0  0.08569  0.08569  0  0  0  0;
  1523  1033  0.00165  0.00579  0.00068  114  114  142.5  1  0  1  10.989  0  -10.989  0  0  0  0.10989  0.10989  0  0  0  0;
  1217  1034  0.00083  0.00248  0.00041  120  120  150  1  0  1  7.37  0  -7.37  0  0  0  0.0737  0.0737  0  0  0  0;
  1216  1035  0.00083  0.00248  0.00044  120  120  150  1  0  1  6.16  0  -6.16  0  0  0  0.0616  0.0616  0  0  0  0;
  1217  1036  0.00083  0.00248  0.00031  114  114  142.5  1  0  1  8.569  0  -8.569  0  0  0  0.08569  0.08569  0  0  0  0;
  1523  1037  0.00083  0.00248  0.00031  114  114  142.5  1  0  1  12.199  0  -12.199  0  0  0  0.12199  0.12199  0  0  0  0;
  1524  1038  0.00083  0.00248  0.00036  114  114  142.5  1  0  1  9.889  0  -9.889  0  0  0  0.09889  0.09889  0  0  0  0;
  1040  1039  0  0.0001  0  438  438  547.5  1  0  1  43.7824  0  -43.7824  0  0  0  0.437824  0.437824  0  0  0  1;
  1216  1039  0.00496  0.0124  0.00244  114  114  142.5  1  0  1  -12.4544  0  12.4544  0  0  0  0.124544  0.124544  0  0  0  1;
  1524  1040  0.00165  0.00496  0.00073  114  114  142.5  1  0  1  43.7824  0  -43.7824  0  0  0  0.437824  0.437824  0  0  0  1;
  1041  1043  0  0.00083  0.0001  120  120  150  1  0  1  -1.32  0  1.32  0  0  0  0.0132  0.0132  0  0  0  0;
  1044  1042  0  0.00083  0.00012  120  120  150  1  0  1  1.32  0  -1.32  0  0  0  0.0132  0.0132  0  0  0  0;
  1142  1043  0.03636  0.09008  0.00992  120  120  150  1  0  1  48.6773  0  -48.6773  0  0  0  0.486773  0.486773  0  0  0  1;
  1043  1217  0.00413  0.00992  0.00111  120  120  150  1  0  1  47.3573  0  -47.3573  0  0  0  0.473573  0.473573  0  0  0  1;
  1044  1217  0.00413  0.00992  0.00111  120  120  150  1  0  1  23.0922  0  -23.0922  0  0  0  0.230922  0.230922  0  0  0  1;
  1523  1044  0.00579  0.01736  0.00167  120  120  150  1  0  1  24.4122  0  -24.4122  0  0  0  0.244122  0.244122  0  0  0  1;
  1306  1045  0.00083  0.00248  0.00027  114  114  142.5  1  0  1  -88.7818  0  88.7818  0  0  0  0.887818  0.887818  0  0  0  1;
  1536  1045  0.00331  0.01157  0.00126  140  140  175  1  0  1  90.8718  0  -90.8718  0  0  0  0.908718  0.908718  0  0  0  1;
  1046  1050  0.00413  0.01322  0.00155  114  114  142.5  1  0  1  -3.52  0  3.52  0  0  0  0.0352  0.0352  0  0  0  0;
  1047  1050  0.00413  0.01157  0.0014  114  114  142.5  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1048  1049  0.00083  0.00331  0.00036  114  114  142.5  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1049  1450  0.00826  0.02645  0.00286  120  120  150  1  0  1  22.5633  0  -22.5633  0  0  0  0.225633  0.225633  0  0  0  1;
  1147  1050  0.00661  0.02149  0.00237  114  114  142.5  1  0  1  -23.1883  0  23.1883  0  0  0  0.231883  0.231883  0  0  0  1;
  1071  1051  0.00909  0.02727  0.00307  140  140  175  1  0  1  -39.0193  0  39.0193  0  0  0  0.390193  0.390193  0  0  0  1;
  1440  1051  0.00413  0.01074  0.00116  120  120  150  1  0  1  64.9573  0  -64.9573  0  0  0  0.649573  0.649573  0  0  0  1;
  1436  1052  0.00165  0.00413  0.00051  140  140  175  1  0  1  -68.1456  0  68.1456  0  0  0  0.681456  0.681456  0  0  0  1;
  1439  1052  0.00331  0.00909  0.00097  120  120  150  1  0  1  68.1456  0  -68.1456  0  0  0  0.681456  0.681456  0  0  0  1;
  1083  1053  0.00992  0.03058  0.00327  114  114  142.5  1  0  1  -27.3068  0  27.3068  0  0  0  0.273068  0.273068  0  0  0  1;
  1223  1053  0.00496  0.01653  0.00172  114  114  142.5  1  0  1  -1.5384  0  1.5384  0  0  0  0.015384  0.015384  0  0  0  1;
  1243  1053  0.00909  0.03223  0.00324  114  114  142.5  1  0  1  6.99839  0  -6.99839  0  0  0  0.0699839  0.0699839  0  0  0  1;
  1266  1053  0.00165  0.00413  0.00048  114  114  142.5  1  0  1  -27.4742  0  27.4742  0  0  0  0.274742  0.274742  0  0  0  1;
  1161  1054  0.01488  0.04628  0.00508  140  140  175  1  0  1  -38.9246  0  38.9246  0  0  0  0.389246  0.389246  0  0  0  1;
  1436  1054  0.00496  0.01488  0.00172  114  114  142.5  1  0  1  62.4256  0  -62.4256  0  0  0  0.624256  0.624256  0  0  0  1;
  1450  1054  0.00496  0.0157  0.00179  114  114  142.5  1  0  1  8.38427  0  -8.38427  0  0  0  0.0838427  0.0838427  0  0  0  1;
  1055  1079  0.04298  0.10331  0.0112  90  90  112.5  1  0  1  -10.6011  0  10.6011  0  0  0  0.106011  0.106011  0  0  0  1;
  1489  1055  0.05785  0.1314  0.01292  90  90  112.5  1  0  1  -3.45105  0  3.45105  0  0  0  0.0345105  0.0345105  0  0  0  1;
  1056  1057  0  0.00083  2e-05  120  120  150  1  0  1  -7.689  0  7.689  0  0  0  0.07689  0.07689  0  0  0  0;
  1057  1083  0.00331  0.00992  0.00116  140  140  175  1  0  1  -8.08325  0  8.08325  0  0  0  0.0808325  0.0808325  0  0  0  1;
  1237  1059  0.00165  0.00496  0.00058  140  140  175  1  0  1  0.993214  0  -0.993214  0  0  0  0.00993214  0.00993214  0  0  0  1;
  1059  1331  0.00165  0.00413  0.00051  140  140  175  1  0  1  5.39124  0  -5.39124  0  0  0  0.0539124  0.0539124  0  0  0  1;
  1061  1063  0  0.00083  0  140  140  175  1  0  1  -8.899  0  8.899  0  0  0  0.08899  0.08899  0  0  0  0;
  1062  1095  0.00413  0.01157  0.00128  140  140  175  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1464  1063  0.00413  0.01322  0.00121  104  104  130  1  0  1  -1.98  0  1.98  0  0  0  0.0198  0.0198  0  0  0  0;
  1064  1065  0.00331  0.01074  0.00121  140  140  175  1  0  1  -3.74  0  3.74  0  0  0  0.0374  0.0374  0  0  0  0;
  1065  1284  0.00496  0.0124  0.00169  120  120  150  1  0  1  -42.7334  0  42.7334  0  0  0  0.427334  0.427334  0  0  0  1;
  1549  1065  0.02397  0.04298  0.00898  120  120  150  1  0  1  -38.9934  0  38.9934  0  0  0  0.389934  0.389934  0  0  0  1;
  1425  1066  0.00165  0.00496  0.00044  140  140  175  1  0  1  2.03841  0  -2.03841  0  0  0  0.0203841  0.0203841  0  0  0  1;
  1589  1066  0.00248  0.00826  0.00094  140  140  175  1  0  1  -0.886343  0  0.886343  0  0  0  0.00886343  0.00886343  0  0  0  1;
  1067  1069  0.00083  0.00165  0.00022  120  120  150  1  0  1  -6.27  0  6.27  0  0  0  0.0627  0.0627  0  0  0  0;
  1070  1068  0.00083  0.00248  0.00024  120  120  150  1  0  1  1.1  0  -1.1  0  0  0  0.011  0.011  0  0  0  0;
  1069  1390  0.00826  0.02066  0.00218  120  120  150  1  0  1  -29.2082  0  29.2082  0  0  0  0.292082  0.292082  0  0  0  1;
  1546  1069  0.00496  0.01157  0.00133  120  120  150  1  0  1  -22.9382  0  22.9382  0  0  0  0.229382  0.229382  0  0  0  1;
  1070  1326  0.00909  0.02231  0.00254  120  120  150  1  0  1  12.1837  0  -12.1837  0  0  0  0.121837  0.121837  0  0  0  1;
  1356  1070  0.00496  0.01322  0.00157  120  120  150  1  0  1  13.2837  0  -13.2837  0  0  0  0.132837  0.132837  0  0  0  1;
  1133  1074  0.02066  0.03967  0.00757  120  120  150  1  0  1  -25.6518  0  25.6518  0  0  0  0.256518  0.256518  0  0  0  1;
  1552  1074  0.0314  0.06198  0.01181  120  120  150  1  0  1  32.9118  0  -32.9118  0  0  0  0.329118  0.329118  0  0  0  1;
  1335  1075  0.00331  0.01074  0.00106  140  140  175  1  0  1  -28.5695  0  28.5695  0  0  0  0.285695  0.285695  0  0  0  1;
  1120  1078  0.03636  0.1157  0.01222  114  114  142.5  1  0  1  -3.67633  0  3.67633  0  0  0  0.0367633  0.0367633  0  0  0  1;
  1080  1081  0  0.00083  7e-05  114  114  142.5  1  0  1  -10.659  0  10.659  0  0  0  0.10659  0.10659  0  0  0  0;
  1184  1081  0.00744  0.02314  0.00271  114  114  142.5  1  0  1  37.3286  0  -37.3286  0  0  0  0.373286  0.373286  0  0  0  1;
  1081  1385  0.00248  0.00909  0.0009  140  140  175  1  0  1  26.6696  0  -26.6696  0  0  0  0.266696  0.266696  0  0  0  1;
  1099  1082  0.00248  0.00661  0.00094  120  120  150  1  0  1  -9.35321  0  9.35321  0  0  0  0.0935321  0.0935321  0  0  0  1;
  1119  1082  0  0.00083  2e-05  120  120  150  1  0  1  12.437  0  -12.437  0  0  0  0.12437  0.12437  0  0  0  1;
  1082  1266  0.00826  0.02645  0.00281  114  114  142.5  1  0  1  -5.3752  0  5.3752  0  0  0  0.053752  0.053752  0  0  0  1;
  1138  1084  0.0157  0.05207  0.00501  114  114  142.5  1  0  1  19.5898  0  -19.5898  0  0  0  0.195898  0.195898  0  0  0  1;
  1084  1343  0.01074  0.03223  0.00361  114  114  142.5  1  0  1  13.9798  0  -13.9798  0  0  0  0.139798  0.139798  0  0  0  1;
  1233  1085  0.00248  0.00661  0.0007  120  120  150  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1244  1086  0.01901  0.06116  0.00646  140  140  175  1  0  1  -0.570522  0  0.570522  0  0  0  0.00570522  0.00570522  0  0  0  1;
  1086  1328  0.02149  0.0686  0.00714  140  140  175  1  0  1  -1.89052  0  1.89052  0  0  0  0.0189052  0.0189052  0  0  0  1;
  1087  1557  0.01074  0.03306  0.00283  120  120  150  1  0  1  -14.834  0  14.834  0  0  0  0.14834  0.14834  0  0  0  1;
  1088  1182  0.03388  0.09504  0.00932  85  85  106.25  1  0  1  -17.0435  0  17.0435  0  0  0  0.170435  0.170435  0  0  0  1;
  1088  1219  0.00992  0.01983  0.0037  120  120  150  1  0  1  -9.1051  0  9.1051  0  0  0  0.091051  0.091051  0  0  0  1;
  1088  1593  0.00661  0.01653  0.00261  140  140  175  1  0  1  18.7786  0  -18.7786  0  0  0  0.187786  0.187786  0  0  0  1;
  1431  1089  0.01322  0.04132  0.00486  114  114  142.5  1  0  1  3.33077  0  -3.33077  0  0  0  0.0333077  0.0333077  0  0  0  1;
  1574  1089  0.01736  0.05207  0.00612  114  114  142.5  1  0  1  10.1882  0  -10.1882  0  0  0  0.101882  0.101882  0  0  0  1;
  1090  1092  0.00744  0.00992  0.00092  66  66  82.5  1  0  1  -7.799  0  7.799  0  0  0  0.07799  0.07799  0  0  0  0;
  1091  1093  0.00826  0.0124  0.00116  61  61  76.25  1  0  1  -8.239  0  8.239  0  0  0  0.08239  0.08239  0  0  0  0;
  1428  1092  0.00909  0.02975  0.00315  114  114  142.5  1  0  1  -4.18  0  4.18  0  0  0  0.0418  0.0418  0  0  0  0;
  1092  1489  0.04298  0.05785  0.00515  57  57  71.25  1  0  1  -11.979  0  11.979  0  0  0  0.11979  0.11979  0  0  0  0;
  1429  1093  0.00909  0.02893  0.00307  114  114  142.5  1  0  1  -8.699  0  8.699  0  0  0  0.08699  0.08699  0  0  0  0;
  1093  1489  0.03471  0.0405  0.00721  57  57  71.25  1  0  1  -16.938  0  16.938  0  0  0  0.16938  0.16938  0  0  0  0;
  1094  1491  0.00331  0.01074  0.00123  140  140  175  1  0  1  52.2645  0  -52.2645  0  0  0  0.522645  0.522645  0  0  0  1;
  1545  1094  0.00413  0.01322  0.00145  140  140  175  1  0  1  60.0635  0  -60.0635  0  0  0  0.600635  0.600635  0  0  0  1;
  1511  1095  0.00165  0.00496  0.00048  140  140  175  1  0  1  -24.1502  0  24.1502  0  0  0  0.241502  0.241502  0  0  0  1;
  1095  1532  0.00331  0.00909  0.00094  140  140  175  1  0  1  37.0982  0  -37.0982  0  0  0  0.370982  0.370982  0  0  0  1;
  1220  1096  0.00579  0.01736  0.00191  140  140  175  1  0  1  -18.3509  0  18.3509  0  0  0  0.183509  0.183509  0  0  0  1;
  1096  1403  0.00248  0.00826  0.0009  140  140  175  1  0  1  -8.13612  0  8.13612  0  0  0  0.0813612  0.0813612  0  0  0  1;
  1096  1492  0.00165  0.00579  0.00065  140  140  175  1  0  1  -0.978815  0  0.978815  0  0  0  0.00978815  0.00978815  0  0  0  1;
  1495  1096  0.00413  0.01322  0.00174  140  140  175  1  0  1  -0.0850514  0  0.0850514  0  0  0  0.000850514  0.000850514  0  0  0  1;
  1096  1510  0.00165  0.00496  0.0009  140  140  175  1  0  1  9.009  0  -9.009  0  0  0  0.09009  0.09009  0  0  0  0;
  1098  1097  0  0.0001  0  438  438  547.5  1  0  1  3.96713  0  -3.96713  0  0  0  0.0396713  0.0396713  0  0  0  1;
  1120  1097  0.02479  0.06116  0.00649  120  120  150  1  0  1  22.3494  0  -22.3494  0  0  0  0.223494  0.223494  0  0  0  1;
  1097  1471  0.00661  0.01157  0.00119  28  28  35  1  0  1  6.16  0  -6.16  0  0  0  0.0616  0.0616  0  0  0  0;
  1098  1419  0.00579  0.01405  0.00247  114  114  142.5  1  0  1  -17.5677  0  17.5677  0  0  0  0.175677  0.175677  0  0  0  1;
  1098  1472  0.00661  0.01157  0.00119  57  57  71.25  1  0  1  17.699  0  -17.699  0  0  0  0.17699  0.17699  0  0  0  0;
  1237  1099  0.00496  0.00909  0.00179  120  120  150  1  0  1  -2.53321  0  2.53321  0  0  0  0.0253321  0.0253321  0  0  0  1;
  1100  1101  0  0.00083  2e-05  120  120  150  1  0  1  -2.97  0  2.97  0  0  0  0.0297  0.0297  0  0  0  0;
  1101  1232  0.00165  0.00579  0.00065  140  140  175  1  0  1  3.72048  0  -3.72048  0  0  0  0.0372048  0.0372048  0  0  0  1;
  1374  1101  0.00661  0.01983  0.0022  140  140  175  1  0  1  6.69048  0  -6.69048  0  0  0  0.0669048  0.0669048  0  0  0  1;
  1102  1585  0.01736  0.02479  0.00438  90  90  112.5  1  0  1  28.0959  0  -28.0959  0  0  0  0.280959  0.280959  0  0  0  1;
  1571  1103  0.02314  0.04215  0.00852  120  120  150  1  0  1  13.3844  0  -13.3844  0  0  0  0.133844  0.133844  0  0  0  1;
  1104  1190  0.00992  0.01653  0.00179  90  90  112.5  1  0  1  31.7627  0  -31.7627  0  0  0  0.317627  0.317627  0  0  0  1;
  1359  1104  0.02314  0.03223  0.00506  90  90  112.5  1  0  1  46.9317  0  -46.9317  0  0  0  0.469317  0.469317  0  0  0  1;
  1167  1105  0.0157  0.04711  0.00414  120  120  150  1  0  1  -13.8055  0  13.8055  0  0  0  0.138055  0.138055  0  0  0  1;
  1166  1106  0.0157  0.04711  0.00414  120  120  150  1  0  1  -29.2605  0  29.2605  0  0  0  0.292605  0.292605  0  0  0  1;
  1170  1106  0.02893  0.05124  0.00499  90  90  112.5  1  0  1  -12.7663  0  12.7663  0  0  0  0.127663  0.127663  0  0  0  1;
  1108  1107  0  0.0001  0  438  438  547.5  1  0  1  31.3805  0  -31.3805  0  0  0  0.313805  0.313805  0  0  0  1;
  1107  1343  0.01901  0.06198  0.00651  114  114  142.5  1  0  1  -20.7466  0  20.7466  0  0  0  0.207466  0.207466  0  0  0  1;
  1108  1451  0.00413  0.00992  0.00099  120  120  150  1  0  1  -48.2922  0  48.2922  0  0  0  0.482922  0.482922  0  0  0  1;
  1111  1109  0.00083  0.00165  0.00029  90  90  112.5  1  0  1  2.53  0  -2.53  0  0  0  0.0253  0.0253  0  0  0  0;
  1112  1110  0.00083  0.00165  0.00029  120  120  150  1  0  1  10.549  0  -10.549  0  0  0  0.10549  0.10549  0  0  0  0;
  1535  1111  0.00413  0.01405  0.00162  140  140  175  1  0  1  -2.99887  0  2.99887  0  0  0  0.0299887  0.0299887  0  0  0  1;
  1275  1112  0.00744  0.02231  0.00266  140  140  175  1  0  1  -67.5435  0  67.5435  0  0  0  0.675435  0.675435  0  0  0  1;
  1113  1511  0.00083  0.00165  0.00015  140  140  175  1  0  1  -15.6912  0  15.6912  0  0  0  0.156912  0.156912  0  0  0  1;
  1114  1267  0.00826  0.02397  0.00288  76  76  95  1  0  1  21.9874  0  -21.9874  0  0  0  0.219874  0.219874  0  0  0  1;
  1114  1354  0.00331  0.01074  0.00131  140  140  175  1  0  1  25.1431  0  -25.1431  0  0  0  0.251431  0.251431  0  0  0  1;
  1114  1409  0.02727  0.09174  0.00883  57  57  71.25  1  0  1  4.07  0  -4.07  0  0  0  0.0407  0.0407  0  0  0  0;
  1483  1114  0.00661  0.02149  0.00186  120  120  150  1  0  1  -36.6928  0  36.6928  0  0  0  0.366928  0.366928  0  0  0  1;
  1115  1181  0.02231  0.04298  0.00825  120  120  150  1  0  1  60.3294  0  -60.3294  0  0  0  0.603294  0.603294  0  0  0  1;
  1484  1115  0.00661  0.01901  0.00194  120  120  150  1  0  1  -12.45  0  12.45  0  0  0  0.1245  0.1245  0  0  0  1;
  1500  1115  0.00661  0.00992  0.00174  90  90  112.5  1  0  1  -23.6946  0  23.6946  0  0  0  0.236946  0.236946  0  0  0  1;
  1285  1116  0.00826  0.02562  0.00305  140  140  175  1  0  1  6.27  0  -6.27  0  0  0  0.0627  0.0627  0  0  0  0;
  1117  1538  0.01157  0.03719  0.00404  114  114  142.5  1  0  1  -8.569  0  8.569  0  0  0  0.08569  0.08569  0  0  0  0;
  1118  1119  0.00496  0.00826  0.00092  90  90  112.5  1  0  1  -6.82  0  6.82  0  0  0  0.0682  0.0682  0  0  0  0;
  1271  1119  0.00744  0.01983  0.00208  120  120  150  1  0  1  19.257  0  -19.257  0  0  0  0.19257  0.19257  0  0  0  1;
  1301  1120  0.01322  0.04298  0.00455  114  114  142.5  1  0  1  -4.13437  0  4.13437  0  0  0  0.0413437  0.0413437  0  0  0  1;
  1571  1120  0.00331  0.00826  0.00145  114  114  142.5  1  0  1  -22.9434  0  22.9434  0  0  0  0.229434  0.229434  0  0  0  1;
  1121  1231  0.01736  0.04793  0.00515  120  120  150  1  0  1  5.84426  0  -5.84426  0  0  0  0.0584426  0.0584426  0  0  0  1;
  1121  1553  0.0405  0.10496  0.01145  120  120  150  1  0  1  -5.84426  0  5.84426  0  0  0  0.0584426  0.0584426  0  0  0  1;
  1143  1122  0.0405  0.06694  0.00721  57  62  77.5  1  0  1  -19.0725  0  19.0725  0  0  0  0.190725  0.190725  0  0  0  1;
  1169  1122  0.00744  0.02149  0.00237  114  114  142.5  1  0  1  24.6969  0  -24.6969  0  0  0  0.246969  0.246969  0  0  0  1;
  1283  1122  0.02149  0.06612  0.00779  114  114  142.5  1  0  1  9.54461  0  -9.54461  0  0  0  0.0954461  0.0954461  0  0  0  1;
  1342  1123  0.03636  0.07025  0.00736  90  90  112.5  1  0  1  -16.1936  0  16.1936  0  0  0  0.161936  0.161936  0  0  0  1;
  1528  1123  0.03058  0.05041  0.00547  57  57  71.25  1  0  1  16.1936  0  -16.1936  0  0  0  0.161936  0.161936  0  0  0  1;
  1127  1124  0.00579  0.00909  0.00097  90  90  112.5  1  0  1  6.16  0  -6.16  0  0  0  0.0616  0.0616  0  0  0  0;
  1452  1127  0.00579  0.01488  0.00152  120  120  150  1  0  1  12.2559  0  -12.2559  0  0  0  0.122559  0.122559  0  0  0  1;
  1128  1129  0.00331  0.00992  0.00102  140  140  175  1  0  1  -10.879  0  10.879  0  0  0  0.10879  0.10879  0  0  0  0;
  1553  1129  0.02562  0.08182  0.00893  114  114  142.5  1  0  1  21.065  0  -21.065  0  0  0  0.21065  0.21065  0  0  0  0;
  1130  1131  0  0.00083  7e-05  114  114  142.5  1  0  1  -4.4  0  4.4  0  0  0  0.044  0.044  0  0  0  0;
  1232  1131  0.00083  0.00124  0.00015  120  126  157.5  1  0  1  96.7897  0  -96.7897  0  0  0  0.967897  0.967897  0  0  0  1;
  1131  1383  0.00744  0.02314  0.00242  120  121  151.25  1  0  1  92.3897  0  -92.3897  0  0  0  0.923897  0.923897  0  0  0  1;
  1132  1195  0.00165  0.00661  0.00068  114  114  142.5  1  0  1  17.4192  0  -17.4192  0  0  0  0.174192  0.174192  0  0  0  1;
  1532  1132  0.00909  0.02975  0.00315  114  114  142.5  1  0  1  29.6182  0  -29.6182  0  0  0  0.296182  0.296182  0  0  0  1;
  1430  1133  0.0281  0.06612  0.00985  120  120  150  1  0  1  -3.78474  0  3.78474  0  0  0  0.0378474  0.0378474  0  0  0  1;
  1512  1136  0.0124  0.04132  0.00397  140  140  175  1  0  1  12.089  0  -12.089  0  0  0  0.12089  0.12089  0  0  0  0;
  1284  1137  0.00083  0.00331  0.00034  76  76  95  1  0  1  4.51  0  -4.51  0  0  0  0.0451  0.0451  0  0  0  0;
  1368  1138  0.00661  0.02066  0.00232  114  114  142.5  1  0  1  -8.70373  0  8.70373  0  0  0  0.0870373  0.0870373  0  0  0  1;
  1435  1138  0.02231  0.07107  0.00748  114  114  142.5  1  0  1  -27.0129  0  27.0129  0  0  0  0.270129  0.270129  0  0  0  1;
  1525  1138  0.0124  0.02893  0.00414  120  120  150  1  0  1  -24.3264  0  24.3264  0  0  0  0.243264  0.243264  0  0  0  1;
  1600  1138  0.02479  0.07603  0.00905  114  114  142.5  1  0  1  -48.5613  0  48.5613  0  0  0  0.485613  0.485613  0  0  0  1;
  1229  1139  0.00331  0.00909  0.00099  114  114  142.5  1  0  1  -40.751  0  40.751  0  0  0  0.40751  0.40751  0  0  0  1;
  1451  1139  0.0157  0.04298  0.00438  120  120  150  1  0  1  -50.8222  0  50.8222  0  0  0  0.508222  0.508222  0  0  0  1;
  1140  1188  0.00248  0.00661  0.00073  140  140  175  1  0  1  52.8944  0  -52.8944  0  0  0  0.528944  0.528944  0  0  0  1;
  1257  1140  0.01322  0.04132  0.00474  140  140  175  1  0  1  -60.0638  0  60.0638  0  0  0  0.600638  0.600638  0  0  0  1;
  1357  1140  0.02314  0.06364  0.00905  140  140  175  1  0  1  -44.2833  0  44.2833  0  0  0  0.442833  0.442833  0  0  0  1;
  1396  1140  0.00165  0.00579  0.00063  140  140  175  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1598  1140  0.0124  0.03884  0.00407  140  140  175  1  0  1  -54.5095  0  54.5095  0  0  0  0.545095  0.545095  0  0  0  1;
  1189  1141  0.00083  0.00661  0.00068  152  152  190  1  0  1  -119.627  0  119.627  0  0  0  1.19627  1.19627  0  0  0  1;
  1191  1141  0.00083  0.00165  0.00017  140  140  175  1  0  1  -9.75947  0  9.75947  0  0  0  0.0975947  0.0975947  0  0  0  1;
  1191  1141  0.00083  0.00165  0.00017  140  140  175  1  0  1  -9.75947  0  9.75947  0  0  0  0.0975947  0.0975947  0  0  0  1;
  1302  1141  0.0124  0.03884  0.00407  140  140  175  1  0  1  -3.3  0  3.3  0  0  0  0.033  0.033  0  0  0  0;
  1397  1141  0.00083  0.00413  0.00039  152  152  190  1  0  1  -48.8194  0  48.8194  0  0  0  0.488194  0.488194  0  0  0  1;
  1142  1426  0.00744  0.02066  0.00225  120  120  150  1  0  1  -69.8963  0  69.8963  0  0  0  0.698963  0.698963  0  0  0  1;
  1143  1745  0.0405  0.05041  0.00719  57  57  71.25  1  0  1  11.9225  0  -11.9225  0  0  0  0.119225  0.119225  0  0  0  1;
  1212  1144  0.01074  0.03223  0.00378  114  114  142.5  1  0  1  55.5872  0  -55.5872  0  0  0  0.555872  0.555872  0  0  0  1;
  1595  1144  0.01901  0.05785  0.00687  114  114  142.5  1  0  1  -50.1972  0  50.1972  0  0  0  0.501972  0.501972  0  0  0  1;
  1145  1274  0.00248  0.00661  0.00075  140  140  175  1  0  1  19.0886  0  -19.0886  0  0  0  0.190886  0.190886  0  0  0  1;
  1146  1318  0.00496  0.00992  0.00097  90  90  112.5  1  0  1  -24.8505  0  24.8505  0  0  0  0.248505  0.248505  0  0  0  1;
  1581  1146  0.03802  0.07521  0.00666  90  90  112.5  1  0  1  -6.16146  0  6.16146  0  0  0  0.0616146  0.0616146  0  0  0  1;
  1485  1147  0.00826  0.02562  0.00286  114  114  142.5  1  0  1  -10.7693  0  10.7693  0  0  0  0.107693  0.107693  0  0  0  1;
  1382  1148  0.0405  0.10579  0.01188  120  120  150  1  0  1  15.945  0  -15.945  0  0  0  0.15945  0.15945  0  0  0  1;
  1576  1148  0.02562  0.0686  0.00779  120  120  150  1  0  1  -10.335  0  10.335  0  0  0  0.10335  0.10335  0  0  0  1;
  1258  1149  0.00661  0.02066  0.00223  114  114  142.5  1  0  1  -11.869  0  11.869  0  0  0  0.11869  0.11869  0  0  0  0;
  1313  1149  0.02231  0.07107  0.00745  114  114  142.5  1  0  1  12.8975  0  -12.8975  0  0  0  0.128975  0.128975  0  0  0  1;
  1151  1150  0.00083  0.00165  0.00019  140  140  175  1  0  1  13.189  0  -13.189  0  0  0  0.13189  0.13189  0  0  0  0;
  1151  1216  0.0438  0.11488  0.01195  120  120  150  1  0  1  9.79858  0  -9.79858  0  0  0  0.0979858  0.0979858  0  0  0  1;
  1417  1151  0.02231  0.06529  0.00634  120  120  150  1  0  1  22.9876  0  -22.9876  0  0  0  0.229876  0.229876  0  0  0  1;
  1153  1152  0.00413  0.00744  0.00068  90  90  112.5  1  0  1  -1.86529e-13  0  1.86529e-13  0  0  0  1.86529e-15  1.86529e-15  0  0  0  0;
  1490  1153  0  0.00083  7e-05  140  140  175  1  0  1  -58.2641  0  58.2641  0  0  0  0.582641  0.582641  0  0  0  1;
  1193  1154  0.01157  0.03636  0.00426  114  114  142.5  1  0  1  10.45  0  -10.45  0  0  0  0.1045  0.1045  0  0  0  0;
  1228  1155  0.00331  0.00826  0.0009  120  120  150  1  0  1  -14.9353  0  14.9353  0  0  0  0.149353  0.149353  0  0  0  1;
  1357  1155  0.00826  0.01488  0.00305  120  120  150  1  0  1  25.7043  0  -25.7043  0  0  0  0.257043  0.257043  0  0  0  1;
  1157  1158  0  0.00083  5e-05  140  140  175  1  0  1  3.34405e-12  0  -3.34405e-12  0  0  0  3.34405e-14  3.34405e-14  0  0  0  0;
  1158  1222  0.00579  0.01405  0.00152  120  120  150  1  0  1  39.8595  0  -39.8595  0  0  0  0.398595  0.398595  0  0  0  1;
  1453  1158  0  0.00083  2e-05  140  140  175  1  0  1  39.8595  0  -39.8595  0  0  0  0.398595  0.398595  0  0  0  1;
  1161  1159  0.00413  0.00826  0.00087  90  90  112.5  1  0  1  -1.68012e-13  0  1.68012e-13  0  0  0  1.68012e-15  1.68012e-15  0  0  0  0;
  1162  1160  0.00413  0.00826  0.00087  90  90  112.5  1  0  1  13.849  0  -13.849  0  0  0  0.13849  0.13849  0  0  0  0;
  1358  1161  0.00661  0.01983  0.00218  140  140  175  1  0  1  -38.9246  0  38.9246  0  0  0  0.389246  0.389246  0  0  0  1;
  1485  1162  0.00496  0.0157  0.00179  140  140  175  1  0  1  4.82931  0  -4.82931  0  0  0  0.0482931  0.0482931  0  0  0  1;
  1536  1163  0.01322  0.04132  0.00448  140  140  175  1  0  1  9.2927  0  -9.2927  0  0  0  0.092927  0.092927  0  0  0  1;
  1164  1166  0.00083  0.00124  0.00015  120  120  150  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1165  1167  0.00083  0.00124  0.00015  120  120  150  1  0  1  -1.98  0  1.98  0  0  0  0.0198  0.0198  0  0  0  0;
  1452  1166  0.0314  0.09421  0.00837  120  120  150  1  0  1  -29.2605  0  29.2605  0  0  0  0.292605  0.292605  0  0  0  1;
  1453  1167  0.0314  0.09421  0.00837  120  120  150  1  0  1  -11.8255  0  11.8255  0  0  0  0.118255  0.118255  0  0  0  1;
  1476  1168  0.03802  0.05207  0.00474  57  57  71.25  1  0  1  24.328  0  -24.328  0  0  0  0.24328  0.24328  0  0  0  0;
  1389  1170  0.0405  0.07025  0.00673  90  90  112.5  1  0  1  -0.787285  0  0.787285  0  0  0  0.00787285  0.00787285  0  0  0  1;
  1269  1171  0.04132  0.06116  0.01036  90  90  112.5  1  0  1  38.0317  0  -38.0317  0  0  0  0.380317  0.380317  0  0  0  1;
  1556  1171  0.00496  0.0157  0.00184  140  140  175  1  0  1  -20.7727  0  20.7727  0  0  0  0.207727  0.207727  0  0  0  1;
  1172  1539  0.00165  0.00496  0.00046  114  114  142.5  1  0  1  -5.83  0  5.83  0  0  0  0.0583  0.0583  0  0  0  0;
  1175  1580  0.00248  0.00744  0.0008  120  120  150  1  0  1  -3.17567  0  3.17567  0  0  0  0.0317567  0.0317567  0  0  0  1;
  1176  1178  0.00083  0.00124  0.0001  90  90  112.5  1  0  1  -10.989  0  10.989  0  0  0  0.10989  0.10989  0  0  0  0;
  1177  1580  0.01653  0.02893  0.00273  90  90  112.5  1  0  1  -12.199  0  12.199  0  0  0  0.12199  0.12199  0  0  0  0;
  1384  1179  0.01983  0.05289  0.00578  120  120  150  1  0  1  20.9613  0  -20.9613  0  0  0  0.209613  0.209613  0  0  0  1;
  1522  1179  0.00165  0.00579  0.0007  114  114  142.5  1  0  1  -6.23229  0  6.23229  0  0  0  0.0623229  0.0623229  0  0  0  1;
  1365  1180  0.00579  0.01736  0.00184  114  114  142.5  1  0  1  -1.59882e-13  0  1.59882e-13  0  0  0  1.59882e-15  1.59882e-15  0  0  0  0;
  1181  1190  0.02562  0.04711  0.00944  120  120  150  1  0  1  53.5094  0  -53.5094  0  0  0  0.535094  0.535094  0  0  0  1;
  1182  1448  0.00992  0.0314  0.00363  140  140  175  1  0  1  53.8633  0  -53.8633  0  0  0  0.538633  0.538633  0  0  0  1;
  1182  1449  0.00992  0.0314  0.00363  140  140  175  1  0  1  54.2355  0  -54.2355  0  0  0  0.542355  0.542355  0  0  0  1;
  1463  1182  0.00579  0.01488  0.00165  120  120  150  1  0  1  -21.5901  0  21.5901  0  0  0  0.215901  0.215901  0  0  0  1;
  1194  1183  0.00248  0.00744  0.00085  114  114  142.5  1  0  1  -42.2605  0  42.2605  0  0  0  0.422605  0.422605  0  0  0  1;
  1183  1315  0.00579  0.01901  0.00215  112  112  140  1  0  1  9.08665  0  -9.08665  0  0  0  0.0908665  0.0908665  0  0  0  1;
  1183  1460  0.00331  0.01074  0.00126  114  114  142.5  1  0  1  18.2478  0  -18.2478  0  0  0  0.182478  0.182478  0  0  0  1;
  1183  1488  0.00496  0.0157  0.00177  112  112  140  1  0  1  0.89238  0  -0.89238  0  0  0  0.0089238  0.0089238  0  0  0  1;
  1236  1184  0.00744  0.02727  0.00317  141  141  176.25  1  0  1  -19.6745  0  19.6745  0  0  0  0.196745  0.196745  0  0  0  1;
  1367  1185  0.02645  0.03471  0.00639  90  90  112.5  1  0  1  8.56805  0  -8.56805  0  0  0  0.0856805  0.0856805  0  0  0  1;
  1489  1185  0.0157  0.02479  0.00402  90  90  112.5  1  0  1  1.43095  0  -1.43095  0  0  0  0.0143095  0.0143095  0  0  0  1;
  1188  1186  0.00331  0.00579  0.00058  90  90  112.5  1  0  1  8.239  0  -8.239  0  0  0  0.08239  0.08239  0  0  0  0;
  1187  1189  0.00331  0.00579  0.00056  90  90  112.5  1  0  1  -19.459  0  19.459  0  0  0  0.19459  0.19459  0  0  0  0;
  1188  1256  0.01157  0.03471  0.00399  140  140  175  1  0  1  44.6554  0  -44.6554  0  0  0  0.446554  0.446554  0  0  0  1;
  1380  1189  0.00413  0.02975  0.00322  232  232  290  1  0  1  -100.168  0  100.168  0  0  0  1.00168  1.00168  0  0  0  1;
  1473  1190  0.00248  0.00579  0.0008  90  90  112.5  1  0  1  -12.199  0  12.199  0  0  0  0.12199  0.12199  0  0  0  0;
  1474  1190  0.00165  0.00496  0.00065  90  90  112.5  1  0  1  -7.37  0  7.37  0  0  0  0.0737  0.0737  0  0  0  0;
  1209  1192  0.0124  0.04545  0.00438  114  114  142.5  1  0  1  -46.9461  0  46.9461  0  0  0  0.469461  0.469461  0  0  0  1;
  1192  1282  0.0281  0.0719  0.0076  120  120  150  1  0  1  48.783  0  -48.783  0  0  0  0.48783  0.48783  0  0  0  1;
  1192  1288  0.00744  0.02397  0.00252  114  114  142.5  1  0  1  20.768  0  -20.768  0  0  0  0.20768  0.20768  0  0  0  0;
  1192  1578  0.01322  0.04628  0.00448  114  114  142.5  1  0  1  56.5997  0  -56.5997  0  0  0  0.565997  0.565997  0  0  0  1;
  1576  1193  0.0405  0.07025  0.00707  90  90  112.5  1  0  1  9.12691  0  -9.12691  0  0  0  0.0912691  0.0912691  0  0  0  1;
  1534  1194  0.01074  0.03306  0.00385  114  114  142.5  1  0  1  -38.5205  0  38.5205  0  0  0  0.385205  0.385205  0  0  0  1;
  1195  1278  0.00248  0.00744  0.00087  114  114  142.5  1  0  1  -8.29875  0  8.29875  0  0  0  0.0829875  0.0829875  0  0  0  1;
  1353  1196  0.00331  0.01074  0.00121  114  114  142.5  1  0  1  36.6441  0  -36.6441  0  0  0  0.366441  0.366441  0  0  0  1;
  1199  1197  0.00496  0.00909  0.00092  90  90  112.5  1  0  1  5.17  0  -5.17  0  0  0  0.0517  0.0517  0  0  0  0;
  1200  1198  0.00496  0.00909  0.00092  90  90  112.5  1  0  1  18.359  0  -18.359  0  0  0  0.18359  0.18359  0  0  0  0;
  1200  1355  0.00331  0.00909  0.00102  140  140  175  1  0  1  -32.9477  0  32.9477  0  0  0  0.329477  0.329477  0  0  0  1;
  1517  1200  0.00579  0.01901  0.00203  140  140  175  1  0  1  -14.5887  0  14.5887  0  0  0  0.145887  0.145887  0  0  0  1;
  1202  1201  0  0.0001  0  438  438  547.5  1  0  1  7.66021  0  -7.66021  0  0  0  0.0766021  0.0766021  0  0  0  1;
  1373  1201  0.00496  0.0157  0.0016  114  114  142.5  1  0  1  -8.53799  0  8.53799  0  0  0  0.0853799  0.0853799  0  0  0  1;
  1527  1201  0.00413  0.0124  0.00126  114  114  142.5  1  0  1  -4.70774  0  4.70774  0  0  0  0.0470774  0.0470774  0  0  0  1;
  1202  1338  0.00413  0.0124  0.00133  114  114  142.5  1  0  1  23.6606  0  -23.6606  0  0  0  0.236606  0.236606  0  0  0  1;
  1523  1202  0.00248  0.01901  0.00196  114  114  142.5  1  0  1  -47.6002  0  47.6002  0  0  0  0.476002  0.476002  0  0  0  1;
  1325  1203  0.00248  0.00661  0.00075  114  114  142.5  1  0  1  -8.17142  0  8.17142  0  0  0  0.0817142  0.0817142  0  0  0  1;
  1203  1345  0.00826  0.02645  0.00281  114  114  142.5  1  0  1  10.3905  0  -10.3905  0  0  0  0.103905  0.103905  0  0  0  1;
  1524  1203  0.00248  0.01901  0.00196  114  114  142.5  1  0  1  -14.9731  0  14.9731  0  0  0  0.149731  0.149731  0  0  0  1;
  1204  1279  0.00248  0.00661  0.0008  114  114  142.5  1  0  1  10.2532  0  -10.2532  0  0  0  0.102532  0.102532  0  0  0  1;
  1536  1204  0.00909  0.02975  0.00322  140  140  175  1  0  1  22.4522  0  -22.4522  0  0  0  0.224522  0.224522  0  0  0  1;
  1205  1380  0.00331  0.02231  0.00249  114  114  142.5  1  0  1  -77.6402  0  77.6402  0  0  0  0.776402  0.776402  0  0  0  1;
  1599  1206  0.00083  0.00331  0.00036  114  114  142.5  1  0  1  -23.8693  0  23.8693  0  0  0  0.238693  0.238693  0  0  0  1;
  1208  1209  0  0.00083  5e-05  114  114  142.5  1  0  1  8.36011e-13  0  -8.36011e-13  0  0  0  8.36011e-15  8.36011e-15  0  0  0  0;
  1479  1209  0.00083  0.00165  0.00019  140  140  175  1  0  1  -46.9461  0  46.9461  0  0  0  0.469461  0.469461  0  0  0  1;
  1210  1345  0.00165  0.00579  0  96  96  120  1  0  1  -15.169  0  15.169  0  0  0  0.15169  0.15169  0  0  0  0;
  1211  1346  0.00165  0.00579  0  96  96  120  1  0  1  -24.288  0  24.288  0  0  0  0.24288  0.24288  0  0  0  0;
  1213  1212  0  0.0001  0  438  438  547.5  1  0  1  75.1378  0  -75.1378  0  0  0  0.751378  0.751378  0  0  0  1;
  1280  1212  0.00661  0.01983  0.00215  114  114  142.5  1  0  1  -4.07  0  4.07  0  0  0  0.0407  0.0407  0  0  0  0;
  1212  1582  0.00083  0.00248  0.00027  140  140  175  1  0  1  15.4806  0  -15.4806  0  0  0  0.154806  0.154806  0  0  0  1;
  1281  1213  0.00661  0.01983  0.00213  114  114  142.5  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1336  1213  0.0157  0.05372  0.00513  114  114  142.5  1  0  1  -34.9043  0  34.9043  0  0  0  0.349043  0.349043  0  0  0  1;
  1213  1593  0.00165  0.00413  0.00044  140  140  175  1  0  1  -6.57956  0  6.57956  0  0  0  0.0657956  0.0657956  0  0  0  1;
  1594  1213  0.00165  0.00496  0.0007  120  120  150  1  0  1  -20.5412  0  20.5412  0  0  0  0.205412  0.205412  0  0  0  1;
  1214  1504  0.00744  0.02397  0.00271  140  140  175  1  0  1  4.29579  0  -4.29579  0  0  0  0.0429579  0.0429579  0  0  0  1;
  1249  1215  0.03967  0.09008  0.01897  85  85  106.25  1  0  1  52.5529  0  -52.5529  0  0  0  0.525529  0.525529  0  0  0  1;
  1348  1217  0.01818  0.05455  0.00649  114  114  142.5  1  0  1  -73.0619  0  73.0619  0  0  0  0.730619  0.730619  0  0  0  1;
  1444  1217  0.02479  0.0438  0.00912  85  103  128.75  1  0  1  -37.4016  0  37.4016  0  0  0  0.374016  0.374016  0  0  0  1;
  1219  1218  0.00248  0.00579  0.00056  120  120  150  1  0  1  3.74  0  -3.74  0  0  0  0.0374  0.0374  0  0  0  0;
  1219  1505  0.01488  0.0314  0.00537  120  120  150  1  0  1  -12.8451  0  12.8451  0  0  0  0.128451  0.128451  0  0  0  1;
  1222  1221  0.00579  0.00909  0.00097  90  90  112.5  1  0  1  1.65  0  -1.65  0  0  0  0.0165  0.0165  0  0  0  0;
  1250  1223  0.00826  0.0281  0.00281  140  140  175  1  0  1  12.7506  0  -12.7506  0  0  0  0.127506  0.127506  0  0  0  1;
  1224  1226  0.00248  0.00413  0.00041  90  90  112.5  1  0  1  -7.37  0  7.37  0  0  0  0.0737  0.0737  0  0  0  0;
  1225  1227  0.00248  0.00413  0.00041  90  90  112.5  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1261  1226  0.00496  0.0157  0.00165  114  114  142.5  1  0  1  -30.401  0  30.401  0  0  0  0.30401  0.30401  0  0  0  1;
  1226  1383  0.00909  0.02893  0.00302  114  114  142.5  1  0  1  -37.771  0  37.771  0  0  0  0.37771  0.37771  0  0  0  1;
  1227  1260  0.00496  0.0157  0.00167  114  114  142.5  1  0  1  16.745  0  -16.745  0  0  0  0.16745  0.16745  0  0  0  1;
  1228  1368  0.00496  0.0157  0.00181  114  114  142.5  1  0  1  9.32527  0  -9.32527  0  0  0  0.0932527  0.0932527  0  0  0  1;
  1498  1230  0.00992  0.02479  0.00271  120  120  150  1  0  1  5.82797  0  -5.82797  0  0  0  0.0582797  0.0582797  0  0  0  1;
  1499  1231  0.00992  0.02479  0.00271  120  120  150  1  0  1  -5.84426  0  5.84426  0  0  0  0.0584426  0.0584426  0  0  0  1;
  1233  1312  0.00992  0.03058  0.00351  140  140  175  1  0  1  -18.0565  0  18.0565  0  0  0  0.180565  0.180565  0  0  0  1;
  1363  1233  0.00992  0.02562  0.00288  120  120  150  1  0  1  -30.4227  0  30.4227  0  0  0  0.304227  0.304227  0  0  0  1;
  1233  1382  0.00826  0.02562  0.00264  120  120  150  1  0  1  -17.0819  0  17.0819  0  0  0  0.170819  0.170819  0  0  0  1;
  1526  1233  0.00165  0.00496  0.00053  120  120  150  1  0  1  -30.116  0  30.116  0  0  0  0.30116  0.30116  0  0  0  1;
  1599  1233  0.00661  0.02066  0.00237  140  140  175  1  0  1  19.7993  0  -19.7993  0  0  0  0.197993  0.197993  0  0  0  1;
  1347  1234  0.03719  0.06694  0.0067  90  90  112.5  1  0  1  9.72268  0  -9.72268  0  0  0  0.0972268  0.0972268  0  0  0  1;
  1564  1234  0.00744  0.01157  0.0015  90  90  112.5  1  0  1  24.3553  0  -24.3553  0  0  0  0.243553  0.243553  0  0  0  1;
  1239  1238  0.00083  0.00165  0.00024  90  90  112.5  1  0  1  2.97  0  -2.97  0  0  0  0.0297  0.0297  0  0  0  0;
  1239  1535  0.00496  0.01653  0.00186  140  140  175  1  0  1  0.851128  0  -0.851128  0  0  0  0.00851128  0.00851128  0  0  0  1;
  1565  1239  0.00248  0.00744  0.00085  140  140  175  1  0  1  3.82113  0  -3.82113  0  0  0  0.0382113  0.0382113  0  0  0  1;
  1518  1241  0.0157  0.03636  0.00387  90  90  112.5  1  0  1  -4.6644  0  4.6644  0  0  0  0.046644  0.046644  0  0  0  1;
  1243  1242  0  0.00083  2e-05  140  140  175  1  0  1  8.129  0  -8.129  0  0  0  0.08129  0.08129  0  0  0  0;
  1251  1243  0.00248  0.00661  0.00077  140  140  175  1  0  1  15.1274  0  -15.1274  0  0  0  0.151274  0.151274  0  0  0  1;
  1244  1311  0.01983  0.06281  0.00658  114  114  142.5  1  0  1  16.0921  0  -16.0921  0  0  0  0.160921  0.160921  0  0  0  1;
  1244  1326  0.00826  0.02149  0.00227  120  120  150  1  0  1  10.7843  0  -10.7843  0  0  0  0.107843  0.107843  0  0  0  1;
  1244  1330  0.00661  0.01736  0.0024  120  120  150  1  0  1  -5.83998  0  5.83998  0  0  0  0.0583998  0.0583998  0  0  0  1;
  1546  1244  0.01405  0.03388  0.0037  120  120  150  1  0  1  -2.44975  0  2.44975  0  0  0  0.0244975  0.0244975  0  0  0  1;
  1291  1245  0.03471  0.09339  0.01232  120  120  150  1  0  1  -22.8664  0  22.8664  0  0  0  0.228664  0.228664  0  0  0  1;
  1327  1245  0.01653  0.03802  0.00438  120  120  150  1  0  1  -2.42  0  2.42  0  0  0  0.0242  0.0242  0  0  0  0;
  1245  1425  0.00331  0.00826  0.00085  120  120  150  1  0  1  3.57841  0  -3.57841  0  0  0  0.0357841  0.0357841  0  0  0  1;
  1246  1248  0.00083  0.00248  0.00029  114  114  142.5  1  0  1  -2.53  0  2.53  0  0  0  0.0253  0.0253  0  0  0  0;
  1247  1375  0.00165  0.00496  0.00056  114  114  142.5  1  0  1  4.611  0  -4.611  0  0  0  0.04611  0.04611  0  0  0  0;
  1248  1375  0.00083  0.00331  0.00034  114  114  142.5  1  0  1  -76.45  0  76.45  0  0  0  0.7645  0.7645  0  0  0  1;
  1390  1248  0.00579  0.01818  0.00196  114  114  142.5  1  0  1  -73.92  0  73.92  0  0  0  0.7392  0.7392  0  0  0  1;
  1427  1249  0.01983  0.04711  0.00956  92  101  126.25  1  0  1  87.2909  0  -87.2909  0  0  0  0.872909  0.872909  0  0  0  1;
  1251  1250  0  0.0001  0  438  438  547.5  1  0  1  -73.1227  0  73.1227  0  0  0  0.731227  0.731227  0  0  0  1;
  1250  1271  0.00413  0.00826  0.00085  120  120  150  1  0  1  23.767  0  -23.767  0  0  0  0.23767  0.23767  0  0  0  1;
  1290  1250  0.00165  0.00579  0.00073  140  140  175  1  0  1  -28.3829  0  28.3829  0  0  0  0.283829  0.283829  0  0  0  1;
  1310  1250  0.00661  0.01983  0.00213  140  140  175  1  0  1  -12.6636  0  12.6636  0  0  0  0.126636  0.126636  0  0  0  1;
  1250  1403  0.00413  0.01405  0.0015  140  140  175  1  0  1  14.5151  0  -14.5151  0  0  0  0.145151  0.145151  0  0  0  1;
  1251  1487  0.00248  0.00744  0.00085  140  140  175  1  0  1  22.1868  0  -22.1868  0  0  0  0.221868  0.221868  0  0  0  1;
  1514  1252  0.00165  0.00496  0.00075  120  120  150  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1514  1253  0  0.00083  2e-05  120  120  150  1  0  1  -39.5121  0  39.5121  0  0  0  0.395121  0.395121  0  0  0  1;
  1253  1544  0.00579  0.0157  0.00174  120  120  150  1  0  1  -39.5121  0  39.5121  0  0  0  0.395121  0.395121  0  0  0  1;
  1256  1254  0.01074  0.01322  0.00172  75  75  93.75  1  0  1  8.129  0  -8.129  0  0  0  0.08129  0.08129  0  0  0  0;
  1257  1255  0.01074  0.01322  0.00174  75  75  93.75  1  0  1  5.72  0  -5.72  0  0  0  0.0572  0.0572  0  0  0  0;
  1508  1257  0.00744  0.02397  0.00261  140  140  175  1  0  1  -54.3438  0  54.3438  0  0  0  0.543438  0.543438  0  0  0  1;
  1259  1336  0.00248  0.00579  0.00063  90  90  112.5  1  0  1  -25.7853  0  25.7853  0  0  0  0.257853  0.257853  0  0  0  1;
  1259  1563  0.00661  0.00744  0.00148  90  90  112.5  1  0  1  24.3553  0  -24.3553  0  0  0  0.243553  0.243553  0  0  0  1;
  1260  1261  0  0.00083  2e-05  114  114  142.5  1  0  1  -7.87299  0  7.87299  0  0  0  0.0787299  0.0787299  0  0  0  1;
  1340  1261  0.00413  0.00909  0.00077  90  90  112.5  1  0  1  -22.528  0  22.528  0  0  0  0.22528  0.22528  0  0  0  0;
  1337  1262  0.04215  0.07025  0.00755  57  65  81.25  1  0  1  47.7416  0  -47.7416  0  0  0  0.477416  0.477416  0  0  0  1;
  1528  1262  0.05041  0.08264  0.00891  57  57  71.25  1  0  1  -30.3726  0  30.3726  0  0  0  0.303726  0.303726  0  0  0  1;
  1264  1265  0.00331  0.01074  0.00114  114  114  142.5  1  0  1  -2.58432e-13  0  2.58432e-13  0  0  0  2.58432e-15  2.58432e-15  0  0  0  0;
  1313  1265  0.02893  0.1  0.00966  114  114  142.5  1  0  1  -20.0475  0  20.0475  0  0  0  0.200475  0.200475  0  0  0  1;
  1265  1503  0.03884  0.17934  0.02001  114  114  142.5  1  0  1  -20.0475  0  20.0475  0  0  0  0.200475  0.200475  0  0  0  1;
  1292  1267  0.0124  0.03719  0.00336  120  120  150  1  0  1  -11.8784  0  11.8784  0  0  0  0.118784  0.118784  0  0  0  1;
  1543  1269  0.01818  0.03471  0.00486  90  93  116.25  1  0  1  52.5407  0  -52.5407  0  0  0  0.525407  0.525407  0  0  0  1;
  1270  1271  0.00083  0.00165  0.00015  120  120  150  1  0  1  -4.51  0  4.51  0  0  0  0.0451  0.0451  0  0  0  0;
  1272  1274  0  0.00083  5e-05  90  90  112.5  1  0  1  -3.63  0  3.63  0  0  0  0.0363  0.0363  0  0  0  0;
  1273  1275  0  0.00083  5e-05  90  90  112.5  1  0  1  -3.74  0  3.74  0  0  0  0.0374  0.0374  0  0  0  0;
  1545  1275  0.00083  0.00331  0.00036  140  140  175  1  0  1  -63.8035  0  63.8035  0  0  0  0.638035  0.638035  0  0  0  1;
  1392  1276  0.00744  0.02231  0.00252  140  140  175  1  0  1  -38.9539  0  38.9539  0  0  0  0.389539  0.389539  0  0  0  1;
  1536  1276  0.00413  0.01157  0.00138  140  140  175  1  0  1  66.7619  0  -66.7619  0  0  0  0.667619  0.667619  0  0  0  1;
  1277  1339  0.00331  0.01074  0.00131  140  140  175  1  0  1  2.58563  0  -2.58563  0  0  0  0.0258563  0.0258563  0  0  0  1;
  1500  1277  0.00331  0.00992  0.00114  140  140  175  1  0  1  20.1746  0  -20.1746  0  0  0  0.201746  0.201746  0  0  0  1;
  1569  1278  0.00496  0.01488  0.00177  114  114  142.5  1  0  1  27.0978  0  -27.0978  0  0  0  0.270978  0.270978  0  0  0  1;
  1454  1283  0.01488  0.02562  0.00283  90  90  112.5  1  0  1  18.0036  0  -18.0036  0  0  0  0.180036  0.180036  0  0  0  1;
  1296  1284  0.01074  0.01322  0.00242  90  90  112.5  1  0  1  -8.239  0  8.239  0  0  0  0.08239  0.08239  0  0  0  0;
  1417  1284  0.0157  0.04463  0.0045  85  103  128.75  1  0  1  63.6114  0  -63.6114  0  0  0  0.636114  0.636114  0  0  0  1;
  1298  1285  0.00496  0.0124  0.00138  120  120  150  1  0  1  27.7053  0  -27.7053  0  0  0  0.277053  0.277053  0  0  0  1;
  1285  1408  0.00165  0.00413  0.00051  140  140  175  1  0  1  16.5953  0  -16.5953  0  0  0  0.165953  0.165953  0  0  0  1;
  1286  1288  0  0.00083  2e-05  140  140  175  1  0  1  -12.199  0  12.199  0  0  0  0.12199  0.12199  0  0  0  0;
  1290  1495  0.00413  0.0124  0.00143  140  140  175  1  0  1  8.70395  0  -8.70395  0  0  0  0.0870395  0.0870395  0  0  0  1;
  1291  1435  0.00248  0.00909  0.00097  114  114  142.5  1  0  1  -2.74163  0  2.74163  0  0  0  0.0274163  0.0274163  0  0  0  1;
  1467  1293  0.02562  0.06281  0.00692  120  120  150  1  0  1  -6.44326  0  6.44326  0  0  0  0.0644326  0.0644326  0  0  0  1;
  1577  1293  0.02479  0.06116  0.0068  120  120  150  1  0  1  -17.3204  0  17.3204  0  0  0  0.173204  0.173204  0  0  0  1;
  1577  1294  0.02479  0.06116  0.0068  120  120  150  1  0  1  -27.8312  0  27.8312  0  0  0  0.278312  0.278312  0  0  0  1;
  1295  1328  0.00331  0.00909  0.00111  140  140  175  1  0  1  -43.0483  0  43.0483  0  0  0  0.430483  0.430483  0  0  0  1;
  1475  1295  0.00826  0.02479  0.00302  140  140  175  1  0  1  -33.1593  0  33.1593  0  0  0  0.331593  0.331593  0  0  0  1;
  1297  1298  0.00413  0.01322  0.00155  140  140  175  1  0  1  -8.569  0  8.569  0  0  0  0.08569  0.08569  0  0  0  0;
  1418  1298  0.01074  0.03223  0.00312  120  120  150  1  0  1  36.2743  0  -36.2743  0  0  0  0.362743  0.362743  0  0  0  1;
  1342  1301  0.03223  0.10248  0.01084  114  114  142.5  1  0  1  4.98463  0  -4.98463  0  0  0  0.0498463  0.0498463  0  0  0  1;
  1507  1303  0.00744  0.02397  0.00252  140  140  175  1  0  1  -35.3805  0  35.3805  0  0  0  0.353805  0.353805  0  0  0  1;
  1303  1598  0.00496  0.0157  0.00165  140  140  175  1  0  1  -37.3605  0  37.3605  0  0  0  0.373605  0.373605  0  0  0  1;
  1306  1304  0  0.00083  0  114  114  142.5  1  0  1  18.799  0  -18.799  0  0  0  0.18799  0.18799  0  0  0  0;
  1305  1307  0  0.00083  0  114  114  142.5  1  0  1  4.18006e-13  0  -4.18006e-13  0  0  0  4.18006e-15  4.18006e-15  0  0  0  0;
  1538  1307  0.00413  0.01322  0.00148  140  140  175  1  0  1  36.9876  0  -36.9876  0  0  0  0.369876  0.369876  0  0  0  1;
  1308  1420  0.03471  0.10909  0.01203  114  114  142.5  1  0  1  -29.4864  0  29.4864  0  0  0  0.294864  0.294864  0  0  0  1;
  1309  1562  0.02975  0.09587  0.01036  57  57  71.25  1  0  1  -8.28356  0  8.28356  0  0  0  0.0828356  0.0828356  0  0  0  1;
  1309  1802  0.0124  0.03719  0.00436  114  114  142.5  1  0  1  -1.60544  0  1.60544  0  0  0  0.0160544  0.0160544  0  0  0  1;
  1462  1310  0.00165  0.00496  0.00053  140  140  175  1  0  1  -4.86462  0  4.86462  0  0  0  0.0486462  0.0486462  0  0  0  1;
  1311  1329  0.02066  0.06694  0.00707  140  140  175  1  0  1  -17.5903  0  17.5903  0  0  0  0.175903  0.175903  0  0  0  1;
  1315  1314  0.00248  0.00413  0.00077  57  57  71.25  1  0  1  3.19  0  -3.19  0  0  0  0.0319  0.0319  0  0  0  0;
  1318  1316  0.00331  0.00579  0.00058  19  19  23.75  1  0  1  4.06  0  -4.06  0  0  0  0.0406  0.0406  0  0  0  0;
  1319  1317  0.00331  0.00579  0.00058  19  19  23.75  1  0  1  3.74  0  -3.74  0  0  0  0.0374  0.0374  0  0  0  0;
  1580  1319  0.03802  0.07355  0.00658  90  90  112.5  1  0  1  -20.1184  0  20.1184  0  0  0  0.201184  0.201184  0  0  0  1;
  1321  1323  0  0.00083  5e-05  140  140  175  1  0  1  6.68809e-12  0  -6.68809e-12  0  0  0  6.68809e-14  6.68809e-14  0  0  0  0;
  1322  1476  0.0124  0.0281  0.00266  90  90  112.5  1  0  1  -8.129  0  8.129  0  0  0  0.08129  0.08129  0  0  0  0;
  1360  1323  0.00083  0.00124  0.00017  90  95  118.75  1  0  1  -52.2989  0  52.2989  0  0  0  0.522989  0.522989  0  0  0  1;
  1538  1329  0.02645  0.0843  0.00888  114  114  142.5  1  0  1  49.2743  0  -49.2743  0  0  0  0.492743  0.492743  0  0  0  1;
  1587  1329  0.00661  0.01405  0.00257  120  120  150  1  0  1  1.07402  0  -1.07402  0  0  0  0.0107402  0.0107402  0  0  0  1;
  1330  1587  0.00165  0.00331  0.00051  120  120  150  1  0  1  -24.309  0  24.309  0  0  0  0.24309  0.24309  0  0  0  1;
  1334  1332  0.00248  0.00661  0.00073  120  120  150  1  0  1  10.769  0  -10.769  0  0  0  0.10769  0.10769  0  0  0  0;
  1333  1335  0.00248  0.00744  0.00075  120  120  150  1  0  1  -15.609  0  15.609  0  0  0  0.15609  0.15609  0  0  0  0;
  1374  1335  0.00413  0.01157  0.00131  140  140  175  1  0  1  -12.9605  0  12.9605  0  0  0  0.129605  0.129605  0  0  0  1;
  1503  1339  0.00579  0.01901  0.00196  140  140  175  1  0  1  -0.0556322  0  0.0556322  0  0  0  0.000556322  0.000556322  0  0  0  1;
  1341  1468  0.00579  0.0157  0.00145  90  90  112.5  1  0  1  -1.76787e-13  0  1.76787e-13  0  0  0  1.76787e-15  1.76787e-15  0  0  0  0;
  1344  1343  0  0.0001  0  438  438  547.5  1  0  1  25.7005  0  -25.7005  0  0  0  0.257005  0.257005  0  0  0  1;
  1574  1343  0.02397  0.07686  0.00832  114  114  142.5  1  0  1  -72.9953  0  72.9953  0  0  0  0.729953  0.729953  0  0  0  1;
  1520  1344  0.01901  0.06198  0.00651  140  140  175  1  0  1  -23.2953  0  23.2953  0  0  0  0.232953  0.232953  0  0  0  1;
  1426  1346  0.02479  0.08926  0.00888  85  85  106.25  1  0  1  52.1242  0  -52.1242  0  0  0  0.521242  0.521242  0  0  0  1;
  1527  1346  0.00496  0.01488  0.00157  114  114  142.5  1  0  1  -9.91126  0  9.91126  0  0  0  0.0991126  0.0991126  0  0  0  1;
  1579  1346  0.01488  0.04132  0.00411  120  120  150  1  0  1  -3.19599  0  3.19599  0  0  0  0.0319599  0.0319599  0  0  0  1;
  1553  1347  0.01736  0.03223  0.00312  90  90  112.5  1  0  1  16.7627  0  -16.7627  0  0  0  0.167627  0.167627  0  0  0  1;
  1452  1351  0.00248  0.00744  0.00077  140  140  175  1  0  1  -52.0204  0  52.0204  0  0  0  0.520204  0.520204  0  0  0  1;
  1494  1351  0.01901  0.06116  0.00656  140  140  175  1  0  1  57.6304  0  -57.6304  0  0  0  0.576304  0.576304  0  0  0  1;
  1352  1353  0.00248  0.00826  0.00077  57  57  71.25  1  0  1  -3.3  0  3.3  0  0  0  0.033  0.033  0  0  0  0;
  1539  1353  0.00083  0.00165  0.00024  114  114  142.5  1  0  1  39.9441  0  -39.9441  0  0  0  0.399441  0.399441  0  0  0  1;
  1356  1390  0.00579  0.01653  0.00184  120  120  150  1  0  1  -34.4927  0  34.4927  0  0  0  0.344927  0.344927  0  0  0  1;
  1476  1360  0.00744  0.0124  0.00179  90  90  112.5  1  0  1  -39.1099  0  39.1099  0  0  0  0.391099  0.391099  0  0  0  1;
  1362  1361  0.00165  0.00413  0.00044  57  57  71.25  1  0  1  2.53  0  -2.53  0  0  0  0.0253  0.0253  0  0  0  0;
  1362  1570  0.00413  0.0124  0.00128  114  114  142.5  1  0  1  10.6378  0  -10.6378  0  0  0  0.106378  0.106378  0  0  0  1;
  1363  1499  0.00826  0.02149  0.0024  120  120  150  1  0  1  3.82474  0  -3.82474  0  0  0  0.0382474  0.0382474  0  0  0  1;
  1364  1365  0  0.00083  2e-05  120  120  150  1  0  1  -15.939  0  15.939  0  0  0  0.15939  0.15939  0  0  0  0;
  1502  1366  0.00579  0.01818  0.00191  140  140  175  1  0  1  1.13588  0  -1.13588  0  0  0  0.0113588  0.0113588  0  0  0  1;
  1432  1367  0.0876  0.17025  0.01607  90  90  112.5  1  0  1  28.2471  0  -28.2471  0  0  0  0.282471  0.282471  0  0  0  1;
  1533  1369  0.0157  0.05041  0.00528  114  114  142.5  1  0  1  -11.4927  0  11.4927  0  0  0  0.114927  0.114927  0  0  0  1;
  1369  1601  0.02893  0.09008  0.01002  114  114  142.5  1  0  1  -16.1127  0  16.1127  0  0  0  0.161127  0.161127  0  0  0  1;
  1371  1370  0  0.00083  2e-05  90  90  112.5  1  0  1  -3.34405e-12  0  3.34405e-12  0  0  0  3.34405e-14  3.34405e-14  0  0  0  0;
  1552  1371  0.00661  0.01074  0.00114  90  90  112.5  1  0  1  27.918  0  -27.918  0  0  0  0.27918  0.27918  0  0  0  0;
  1524  1373  0.01901  0.05289  0.00552  120  120  150  1  0  1  -8.20799  0  8.20799  0  0  0  0.0820799  0.0820799  0  0  0  1;
  1376  1375  0  0.0001  0  438  438  547.5  1  0  1  63.0494  0  -63.0494  0  0  0  0.630494  0.630494  0  0  0  1;
  1445  1375  0.00496  0.01488  0.00167  114  114  142.5  1  0  1  19.3386  0  -19.3386  0  0  0  0.193386  0.193386  0  0  0  1;
  1376  1392  0.00083  0.00331  0.00039  114  114  142.5  1  0  1  -29.1749  0  29.1749  0  0  0  0.291749  0.291749  0  0  0  1;
  1376  1538  0.01818  0.05702  0.00646  114  114  142.5  1  0  1  -33.8744  0  33.8744  0  0  0  0.338744  0.338744  0  0  0  1;
  1377  1378  0.00248  0.00579  0.00128  90  90  112.5  1  0  1  -1.65  0  1.65  0  0  0  0.0165  0.0165  0  0  0  0;
  1540  1378  0.00496  0.01405  0.00162  140  140  175  1  0  1  -34.8437  0  34.8437  0  0  0  0.348437  0.348437  0  0  0  1;
  1388  1379  0.00331  0.00992  0.00114  114  114  142.5  1  0  1  -6.68316  0  6.68316  0  0  0  0.0668316  0.0668316  0  0  0  1;
  1381  1512  0.00248  0.00826  0.00094  140  140  175  1  0  1  36.157  0  -36.157  0  0  0  0.36157  0.36157  0  0  0  0;
  1383  1382  0  0.0001  0  438  438  547.5  1  0  1  7.84433  0  -7.84433  0  0  0  0.0784433  0.0784433  0  0  0  1;
  1383  1482  0.01488  0.0438  0.0052  114  114  142.5  1  0  1  26.7745  0  -26.7745  0  0  0  0.267745  0.267745  0  0  0  1;
  1576  1383  0.04793  0.11983  0.01324  120  120  150  1  0  1  -19.9999  0  19.9999  0  0  0  0.199999  0.199999  0  0  0  1;
  1384  1565  0.0124  0.03223  0.00353  120  120  150  1  0  1  47.1845  0  -47.1845  0  0  0  0.471845  0.471845  0  0  0  1;
  1426  1386  0.01488  0.03223  0.00499  120  120  150  1  0  1  18.469  0  -18.469  0  0  0  0.18469  0.18469  0  0  0  0;
  1552  1388  0.02397  0.07769  0.00799  114  114  142.5  1  0  1  4.63584  0  -4.63584  0  0  0  0.0463584  0.0463584  0  0  0  1;
  1537  1389  0.01157  0.03636  0.00426  114  114  142.5  1  0  1  75.3596  0  -75.3596  0  0  0  0.753596  0.753596  0  0  0  1;
  1391  1392  0.00165  0.00331  0.00044  140  140  175  1  0  1  -9.779  0  9.779  0  0  0  0.09779  0.09779  0  0  0  0;
  1394  1393  0  0.0001  0  438  438  547.5  1  0  1  25.2063  0  -25.2063  0  0  0  0.252063  0.252063  0  0  0  1;
  1502  1394  0.03967  0.13388  0.0129  85  85  106.25  1  0  1  25.2063  0  -25.2063  0  0  0  0.252063  0.252063  0  0  0  1;
  1395  1397  0.00083  0.00165  0.00022  140  140  175  1  0  1  -0.55  0  0.55  0  0  0  0.0055  0.0055  0  0  0  0;
  1443  1397  0.00826  0.05207  0.00537  140  140  175  1  0  1  -48.2694  0  48.2694  0  0  0  0.482694  0.482694  0  0  0  1;
  1416  1398  0.00248  0.00826  0.00092  140  140  175  1  0  1  63.9211  0  -63.9211  0  0  0  0.639211  0.639211  0  0  0  1;
  1398  1544  0.00413  0.01405  0.00152  140  140  175  1  0  1  56.9911  0  -56.9911  0  0  0  0.569911  0.569911  0  0  0  1;
  1465  1399  0.00744  0.02397  0.0023  89  89  111.25  1  0  1  -5.78965e-14  0  5.78965e-14  0  0  0  5.78965e-16  5.78965e-16  0  0  0  0;
  1584  1399  0.00826  0.02645  0.00264  140  140  175  1  0  1  13.519  0  -13.519  0  0  0  0.13519  0.13519  0  0  0  0;
  1400  1401  0.00248  0.00661  0.00075  114  114  142.5  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1539  1404  0.00248  0.00744  0.00077  120  120  150  1  0  1  12.969  0  -12.969  0  0  0  0.12969  0.12969  0  0  0  0;
  1540  1405  0.00248  0.00744  0.00077  120  120  150  1  0  1  3.63  0  -3.63  0  0  0  0.0363  0.0363  0  0  0  0;
  1406  1407  0.00165  0.00331  0.00036  19  19  23.75  1  0  1  -4.51  0  4.51  0  0  0  0.0451  0.0451  0  0  0  0;
  1581  1407  0.10165  0.20083  0.01742  90  90  112.5  1  0  1  24.7464  0  -24.7464  0  0  0  0.247464  0.247464  0  0  0  1;
  1411  1408  0.00331  0.01074  0.00123  140  140  175  1  0  1  1.76369  0  -1.76369  0  0  0  0.0176369  0.0176369  0  0  0  1;
  1410  1601  0.01983  0.0314  0.00511  90  90  112.5  1  0  1  16.1127  0  -16.1127  0  0  0  0.161127  0.161127  0  0  0  1;
  1412  1413  0.00248  0.00744  0.00087  140  140  175  1  0  1  3.73059e-13  0  -3.73059e-13  0  0  0  3.73059e-15  3.73059e-15  0  0  0  0;
  1413  1556  0.0157  0.04793  0.00571  140  140  175  1  0  1  58.5196  0  -58.5196  0  0  0  0.585196  0.585196  0  0  0  1;
  1430  1414  0.0157  0.04793  0.00566  85  85  106.25  1  0  1  7.04098  0  -7.04098  0  0  0  0.0704098  0.0704098  0  0  0  1;
  1415  1453  0.00992  0.03223  0.00346  114  114  142.5  1  0  1  40.123  0  -40.123  0  0  0  0.40123  0.40123  0  0  0  1;
  1537  1415  0.01736  0.0562  0.00598  140  140  175  1  0  1  64.752  0  -64.752  0  0  0  0.64752  0.64752  0  0  0  1;
  1416  1440  0.01736  0.05537  0.00518  120  126  157.5  1  0  1  70.8973  0  -70.8973  0  0  0  0.708973  0.708973  0  0  0  1;
  1514  1416  0.00909  0.02727  0.00317  140  140  175  1  0  1  -72.6751  0  72.6751  0  0  0  0.726751  0.726751  0  0  0  1;
  1551  1416  0.00413  0.01322  0.00155  140  140  175  1  0  1  -6.16  0  6.16  0  0  0  0.0616  0.0616  0  0  0  0;
  1417  1548  0.01736  0.05207  0.00503  85  85  106.25  1  0  1  21.532  0  -21.532  0  0  0  0.21532  0.21532  0  0  0  1;
  1550  1418  0.00413  0.01322  0.00155  140  140  175  1  0  1  -15.249  0  15.249  0  0  0  0.15249  0.15249  0  0  0  0;
  1422  1421  0  0.0001  0  438  438  547.5  1  0  1  -14.5501  0  14.5501  0  0  0  0.145501  0.145501  0  0  0  1;
  1421  1423  0.0124  0.03802  0.00448  140  140  175  1  0  1  -20.2701  0  20.2701  0  0  0  0.202701  0.202701  0  0  0  1;
  1423  1463  0.00744  0.02066  0.00213  120  120  150  1  0  1  -20.2701  0  20.2701  0  0  0  0.202701  0.202701  0  0  0  1;
  1445  1424  0.00331  0.01157  0.00109  140  140  175  1  0  1  -23.0786  0  23.0786  0  0  0  0.230786  0.230786  0  0  0  1;
  1489  1426  0.04545  0.23719  0.02485  114  114  142.5  1  0  1  -67.1543  0  67.1543  0  0  0  0.671543  0.671543  0  0  0  1;
  1431  1427  0.00083  0.00661  0.00075  152  152  190  1  0  1  4.67528  0  -4.67528  0  0  0  0.0467528  0.0467528  0  0  0  1;
  1432  1427  0.00083  0.00413  0.00058  152  152  190  1  0  1  6.9946  0  -6.9946  0  0  0  0.069946  0.069946  0  0  0  1;
  1595  1430  0.00826  0.02645  0.0031  114  114  142.5  1  0  1  47.8872  0  -47.8872  0  0  0  0.478872  0.478872  0  0  0  1;
  1432  1431  0  0.0001  0  438  438  547.5  1  0  1  -20.1593  0  20.1593  0  0  0  0.201593  0.201593  0  0  0  1;
  1489  1431  0.04545  0.23388  0.02439  114  114  142.5  1  0  1  -21.6906  0  21.6906  0  0  0  0.216906  0.216906  0  0  0  1;
  1576  1433  0.00165  0.00331  0.00036  57  57  71.25  1  0  1  12.529  0  -12.529  0  0  0  0.12529  0.12529  0  0  0  0;
  1577  1434  0.00083  0.00331  0.00039  57  57  71.25  1  0  1  12.089  0  -12.089  0  0  0  0.12089  0.12089  0  0  0  0;
  1475  1435  0.02645  0.03388  0.0062  90  90  112.5  1  0  1  22.2803  0  -22.2803  0  0  0  0.222803  0.222803  0  0  0  1;
  1435  1518  0.00826  0.02479  0.00295  90  90  112.5  1  0  1  21.1636  0  -21.1636  0  0  0  0.211636  0.211636  0  0  0  1;
  1439  1437  0.0124  0.0157  0.00302  90  90  112.5  1  0  1  1.98  0  -1.98  0  0  0  0.0198  0.0198  0  0  0  0;
  1440  1438  0.01322  0.0157  0.00305  90  90  112.5  1  0  1  5.94  0  -5.94  0  0  0  0.0594  0.0594  0  0  0  0;
  1513  1439  0.0157  0.04628  0.00445  120  120  150  1  0  1  70.1256  0  -70.1256  0  0  0  0.701256  0.701256  0  0  0  1;
  1441  1443  0.00248  0.00744  0.00073  114  114  142.5  1  0  1  -7.15  0  7.15  0  0  0  0.0715  0.0715  0  0  0  0;
  1539  1442  0.00248  0.00744  0.00085  140  140  175  1  0  1  4.07  0  -4.07  0  0  0  0.0407  0.0407  0  0  0  0;
  1540  1443  0.00744  0.02397  0.00271  114  114  142.5  1  0  1  -41.1194  0  41.1194  0  0  0  0.411194  0.411194  0  0  0  1;
  1448  1446  0.00496  0.00826  0.00092  90  90  112.5  1  0  1  6.16  0  -6.16  0  0  0  0.0616  0.0616  0  0  0  0;
  1449  1447  0.00496  0.00826  0.0009  90  90  112.5  1  0  1  7.37  0  -7.37  0  0  0  0.0737  0.0737  0  0  0  0;
  1455  1504  0.00248  0.01488  0.00174  232  232  290  1  0  1  1.86529e-13  0  -1.86529e-13  0  0  0  1.86529e-15  1.86529e-15  0  0  0  0;
  1456  1504  0.00248  0.01488  0.00174  232  232  290  1  0  1  1.86529e-13  0  -1.86529e-13  0  0  0  1.86529e-15  1.86529e-15  0  0  0  0;
  1457  1459  0  0.00083  5e-05  140  140  175  1  0  1  -6.05  0  6.05  0  0  0  0.0605  0.0605  0  0  0  0;
  1460  1458  0.00165  0.00579  0.00053  140  140  175  1  0  1  6.93  0  -6.93  0  0  0  0.0693  0.0693  0  0  0  0;
  1533  1461  0.02066  0.06529  0.0069  114  114  142.5  1  0  1  -1.03632  0  1.03632  0  0  0  0.0103632  0.0103632  0  0  0  1;
  1600  1461  0.00909  0.01488  0.00162  90  90  112.5  1  0  1  20.3853  0  -20.3853  0  0  0  0.203853  0.203853  0  0  0  1;
  1466  1482  0.00413  0.01322  0.0015  114  114  142.5  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1470  1469  0  0.0001  0  438  438  547.5  1  0  1  15.4383  0  -15.4383  0  0  0  0.154383  0.154383  0  0  0  1;
  1469  1515  0.03719  0.11983  0.01268  114  114  142.5  1  0  1  -31.5978  0  31.5978  0  0  0  0.315978  0.315978  0  0  0  1;
  1469  1554  0.00744  0.01157  0.00126  90  90  112.5  1  0  1  3.41  0  -3.41  0  0  0  0.0341  0.0341  0  0  0  0;
  1470  1555  0.00744  0.01157  0.00123  90  90  112.5  1  0  1  2.09  0  -2.09  0  0  0  0.0209  0.0209  0  0  0  0;
  1477  1574  0.04132  0.05372  0.00987  90  90  112.5  1  0  1  -46.9781  0  46.9781  0  0  0  0.469781  0.469781  0  0  0  1;
  1503  1483  0.01074  0.02893  0.00334  120  120  150  1  0  1  -8.67884  0  8.67884  0  0  0  0.0867884  0.0867884  0  0  0  1;
  1502  1484  0.00992  0.03058  0.00356  140  140  175  1  0  1  -7.39001  0  7.39001  0  0  0  0.0739001  0.0739001  0  0  0  1;
  1549  1486  0.00083  0.00331  0.00044  120  120  150  1  0  1  10.5254  0  -10.5254  0  0  0  0.105254  0.105254  0  0  0  1;
  1492  1487  0.00331  0.01074  0.00114  140  140  175  1  0  1  -8.66782  0  8.66782  0  0  0  0.0866782  0.0866782  0  0  0  1;
  1491  1490  0  0.0001  0  438  438  547.5  1  0  1  25.2862  0  -25.2862  0  0  0  0.252862  0.252862  0  0  0  1;
  1493  1494  0.00165  0.00579  0.00053  140  140  175  1  0  1  -8.899  0  8.899  0  0  0  0.08899  0.08899  0  0  0  0;
  1537  1494  0.01074  0.03388  0.00353  140  140  175  1  0  1  66.5294  0  -66.5294  0  0  0  0.665294  0.665294  0  0  0  1;
  1496  1498  0.00413  0.00579  0.00077  75  75  93.75  1  0  1  -16.269  0  16.269  0  0  0  0.16269  0.16269  0  0  0  0;
  1497  1499  0.00413  0.00579  0.0007  75  75  93.75  1  0  1  -9.669  0  9.669  0  0  0  0.09669  0.09669  0  0  0  0;
  1526  1498  0.01157  0.02975  0.00327  120  120  150  1  0  1  22.097  0  -22.097  0  0  0  0.22097  0.22097  0  0  0  1;
  1503  1502  0  0.0001  0  438  438  547.5  1  0  1  -13.4926  0  13.4926  0  0  0  0.134926  0.134926  0  0  0  1;
  1515  1502  0.01157  0.03802  0.00409  140  140  175  1  0  1  -39.2868  0  39.2868  0  0  0  0.392868  0.392868  0  0  0  1;
  1534  1504  0.01157  0.03223  0.00327  120  120  150  1  0  1  25.4115  0  -25.4115  0  0  0  0.254115  0.254115  0  0  0  1;
  1542  1505  0.00413  0.0124  0.00121  140  140  175  1  0  1  -2.249  0  2.249  0  0  0  0.02249  0.02249  0  0  0  0;
  1505  1557  0.00909  0.0314  0.00278  120  120  150  1  0  1  15.274  0  -15.274  0  0  0  0.15274  0.15274  0  0  0  1;
  1508  1506  0.00413  0.01322  0.0014  114  114  142.5  1  0  1  23.4558  0  -23.4558  0  0  0  0.234558  0.234558  0  0  0  1;
  1517  1506  0.00413  0.00992  0.00203  140  140  175  1  0  1  -8.94685  0  8.94685  0  0  0  0.0894685  0.0894685  0  0  0  1;
  1517  1507  0.00992  0.03058  0.00324  114  114  142.5  1  0  1  -20.6515  0  20.6515  0  0  0  0.206515  0.206515  0  0  0  1;
  1509  1511  0.00083  0.00165  0.00019  140  140  175  1  0  1  -8.459  0  8.459  0  0  0  0.08459  0.08459  0  0  0  0;
  1517  1584  0.00826  0.02645  0.00273  140  140  175  1  0  1  26.488  0  -26.488  0  0  0  0.26488  0.26488  0  0  0  0;
  1541  1518  0.01405  0.04628  0.00486  114  114  142.5  1  0  1  -9.559  0  9.559  0  0  0  0.09559  0.09559  0  0  0  0;
  1519  1520  0.00661  0.00826  0.0016  90  90  112.5  1  0  1  -12.419  0  12.419  0  0  0  0.12419  0.12419  0  0  0  0;
  1521  1522  0  0.00083  2e-05  90  90  112.5  1  0  1  -0.33  0  0.33  0  0  0  0.0033  0.0033  0  0  0  0;
  1529  1531  0.00083  0.00124  0.00017  114  114  142.5  1  0  1  -7.26  0  7.26  0  0  0  0.0726  0.0726  0  0  0  0;
  1530  1532  0.00083  0.00248  0.00024  114  114  142.5  1  0  1  -7.48  0  7.48  0  0  0  0.0748  0.0748  0  0  0  0;
  1583  1540  0.00496  0.0124  0.00145  120  120  150  1  0  1  -62.7741  0  62.7741  0  0  0  0.627741  0.627741  0  0  0  1;
  1548  1547  0.00083  0.00331  0.00029  28  28  35  1  0  1  10.109  0  -10.109  0  0  0  0.10109  0.10109  0  0  0  0;
  1548  1579  0.01901  0.05289  0.00511  120  120  150  1  0  1  11.423  0  -11.423  0  0  0  0.11423  0.11423  0  0  0  1;
  1578  1560  0.00579  0.02066  0.00208  140  140  175  1  0  1  42.4207  0  -42.4207  0  0  0  0.424207  0.424207  0  0  0  1;
  1592  1560  0  0.00083  5e-05  140  140  175  1  0  1  -25.278  0  25.278  0  0  0  0.25278  0.25278  0  0  0  0;
  1563  1564  0.00083  0.00165  0.00017  90  90  112.5  1  0  1  24.3553  0  -24.3553  0  0  0  0.243553  0.243553  0  0  0  1;
  1565  1573  0.00579  0.01736  0.00196  140  140  175  1  0  1  11.4656  0  -11.4656  0  0  0  0.114656  0.114656  0  0  0  1;
  1567  1569  0  0.00083  2e-05  114  114  142.5  1  0  1  -10.989  0  10.989  0  0  0  0.10989  0.10989  0  0  0  0;
  1568  1570  0  0.00083  2e-05  140  140  175  1  0  1  -3.63  0  3.63  0  0  0  0.0363  0.0363  0  0  0  0;
  1581  1580  0  0.0001  0  438  438  547.5  1  0  1  3.71524  0  -3.71524  0  0  0  0.0371524  0.0371524  0  0  0  1;
  1586  1582  0.00165  0.00496  0.00053  140  140  175  1  0  1  -5.92162  0  5.92162  0  0  0  0.0592162  0.0592162  0  0  0  1;
  1588  1589  0.00331  0.00992  0.00094  140  140  175  1  0  1  -5.94  0  5.94  0  0  0  0.0594  0.0594  0  0  0  0;
  1590  1592  0.00413  0.01405  0.00162  140  140  175  1  0  1  -10.549  0  10.549  0  0  0  0.10549  0.10549  0  0  0  0;
  1729  1602  0.01471  0.03736  0.00382  120  120  150  1  0  1  -41.4369  0  41.4369  0  0  0  0.414369  0.414369  0  0  0  1;
  2001  1602  0.00504  0.01413  0.00145  120  120  150  1  0  1  -62.9123  0  62.9123  0  0  0  0.629123  0.629123  0  0  0  1;
  1605  1603  0.01351  0.02349  0.00224  68  68  85  1  0  1  -20.559  0  20.559  0  0  0  0.20559  0.20559  0  0  0  0;
  1759  1603  0.03198  0.08107  0.00828  120  120  150  1  0  1  -61.3351  0  61.3351  0  0  0  0.613351  0.613351  0  0  0  1;
  2103  1603  0.00129  0.00374  0.00038  120  123  153.75  1  0  1  -78.4299  0  78.4299  0  0  0  0.784299  0.784299  0  0  0  1;
  1604  1605  0.00276  0.00483  0.00046  68  68  85  1  0  1  -6.05  0  6.05  0  0  0  0.0605  0.0605  0  0  0  0;
  1606  1673  0.00499  0.01691  0.00147  137  137  171.25  1  0  1  7.6783  0  -7.6783  0  0  0  0.076783  0.076783  0  0  0  1;
  2095  1606  0.0061  0.02065  0.00204  137  137  171.25  1  0  1  17.1053  0  -17.1053  0  0  0  0.171053  0.171053  0  0  0  1;
  1809  1607  0.02676  0.07689  0.00772  120  120  150  1  0  1  60.1795  0  -60.1795  0  0  0  0.601795  0.601795  0  0  0  1;
  2226  1607  0.03926  0.10744  0.01108  120  120  150  1  0  1  -51.1155  0  51.1155  0  0  0  0.511155  0.511155  0  0  0  1;
  1687  1608  0.02157  0.04835  0.00487  90  90  112.5  1  0  1  11.4102  0  -11.4102  0  0  0  0.114102  0.114102  0  0  0  1;
  1826  1608  0.01165  0.02074  0.00212  90  90  112.5  1  0  1  -9.59523  0  9.59523  0  0  0  0.0959523  0.0959523  0  0  0  1;
  1700  1609  0.03507  0.11878  0.01176  137  137  171.25  1  0  1  15.4207  0  -15.4207  0  0  0  0.154207  0.154207  0  0  0  1;
  1823  1609  0.04107  0.13909  0.01377  137  137  171.25  1  0  1  37.9997  0  -37.9997  0  0  0  0.379997  0.379997  0  0  0  1;
  2087  1609  0.01769  0.05744  0.00596  137  137  171.25  1  0  1  -40.3114  0  40.3114  0  0  0  0.403114  0.403114  0  0  0  1;
  1611  1610  0  0.0001  0  438  438  547.5  1  0  1  -10.758  0  10.758  0  0  0  0.10758  0.10758  0  0  0  0;
  1623  1610  0.00661  0.01983  0.0023  90  90  112.5  1  0  1  10.9856  0  -10.9856  0  0  0  0.109856  0.109856  0  0  0  1;
  1987  1610  0.01762  0.04135  0.00402  90  90  112.5  1  0  1  4.00739  0  -4.00739  0  0  0  0.0400739  0.0400739  0  0  0  1;
  1641  1612  0.03793  0.0724  0.00708  90  90  112.5  1  0  1  37.982  0  -37.982  0  0  0  0.37982  0.37982  0  0  0  1;
  1662  1612  0.00347  0.00405  0.00162  90  90  112.5  1  0  1  -29.644  0  29.644  0  0  0  0.29644  0.29644  0  0  0  1;
  1613  1859  0.00577  0.01954  0.00193  137  137  171.25  1  0  1  -6.43974  0  6.43974  0  0  0  0.0643974  0.0643974  0  0  0  1;
  1921  1613  0.00228  0.00772  0.00076  137  137  171.25  1  0  1  17.0013  0  -17.0013  0  0  0  0.170013  0.170013  0  0  0  1;
  1656  1614  0.01165  0.03463  0.00356  90  90  112.5  1  0  1  7.381  0  -7.381  0  0  0  0.07381  0.07381  0  0  0  0;
  1867  1615  0.0376  0.0676  0.00651  90  90  112.5  1  0  1  2.42  0  -2.42  0  0  0  0.0242  0.0242  0  0  0  0;
  1848  1616  0.0138  0.02421  0.0023  90  90  112.5  1  0  1  -6.99961  0  6.99961  0  0  0  0.0699961  0.0699961  0  0  0  1;
  1616  2071  0.01877  0.03282  0.00313  90  90  112.5  1  0  1  -18.3626  0  18.3626  0  0  0  0.183626  0.183626  0  0  0  1;
  1618  1617  0  0.0001  0  438  438  547.5  1  0  1  -19.1494  0  19.1494  0  0  0  0.191494  0.191494  0  0  0  1;
  1840  1617  0.04902  0.12753  0.01292  120  120  150  1  0  1  37.6974  0  -37.6974  0  0  0  0.376974  0.376974  0  0  0  1;
  2031  1617  0.00945  0.02846  0.0028  90  90  112.5  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1619  1618  0.0065  0.02202  0.00218  120  120  150  1  0  1  -22.3794  0  22.3794  0  0  0  0.223794  0.223794  0  0  0  1;
  1651  1618  0.04283  0.09787  0.00953  90  90  112.5  1  0  1  3.83499  0  -3.83499  0  0  0  0.0383499  0.0383499  0  0  0  1;
  1984  1618  0.02486  0.04348  0.00415  137  137  171.25  1  0  1  -0.605  0  0.605  0  0  0  0.00605  0.00605  0  0  0  0;
  1777  1619  0.01074  0.03471  0.00356  114  114  142.5  1  0  1  -30.5491  0  30.5491  0  0  0  0.305491  0.305491  0  0  0  1;
  1839  1619  0.05489  0.14743  0.01489  120  120  150  1  0  1  24.4936  0  -24.4936  0  0  0  0.244936  0.244936  0  0  0  1;
  2030  1619  0.00451  0.01529  0.00151  137  137  171.25  1  0  1  -4.235  0  4.235  0  0  0  0.04235  0.04235  0  0  0  0;
  1621  1620  0  0.0001  0  438  438  547.5  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1897  1620  0.00661  0.00992  0.00106  68  75  93.75  1  0  1  10.5639  0  -10.5639  0  0  0  0.105639  0.105639  0  0  0  1;
  1620  2059  0.00405  0.01306  0.00136  120  120  150  1  0  1  -9.12114  0  9.12114  0  0  0  0.0912114  0.0912114  0  0  0  1;
  1622  1894  0.00372  0.01248  0.00116  120  120  150  1  0  1  -2.63094  0  2.63094  0  0  0  0.0263094  0.0263094  0  0  0  1;
  1622  2076  0.00617  0.01736  0.00174  120  120  150  1  0  1  -21.7781  0  21.7781  0  0  0  0.217781  0.217781  0  0  0  1;
  1830  1623  0.03223  0.05537  0.00307  90  90  112.5  1  0  1  -3.16609  0  3.16609  0  0  0  0.0316609  0.0316609  0  0  0  1;
  1832  1623  0.01157  0.0281  0.00286  120  120  150  1  0  1  -30.5247  0  30.5247  0  0  0  0.305247  0.305247  0  0  0  1;
  2383  1623  0.05787  0.10132  0.00967  90  90  112.5  1  0  1  -25.5991  0  25.5991  0  0  0  0.255991  0.255991  0  0  0  1;
  1734  1624  0.01753  0.05936  0.00588  137  137  171.25  1  0  1  -8.37573  0  8.37573  0  0  0  0.0837573  0.0837573  0  0  0  1;
  1889  1624  0.02479  0.04298  0.00423  90  90  112.5  1  0  1  -13.7365  0  13.7365  0  0  0  0.137365  0.137365  0  0  0  1;
  1624  1898  0.01135  0.03509  0.00346  90  90  112.5  1  0  1  14.9166  0  -14.9166  0  0  0  0.149166  0.149166  0  0  0  1;
  2383  1624  0.05787  0.10132  0.00967  90  90  112.5  1  0  1  -29.4009  0  29.4009  0  0  0  0.294009  0.294009  0  0  0  1;
  1820  1625  0.02213  0.07514  0.00742  91  91  113.75  1  0  1  22.541  0  -22.541  0  0  0  0.22541  0.22541  0  0  0  0;
  1940  1625  0.04678  0.05793  0.00462  91  91  113.75  1  0  1  -12.872  0  12.872  0  0  0  0.12872  0.12872  0  0  0  0;
  1626  2113  0.01499  0.03154  0.0031  90  90  112.5  1  0  1  -6.534  0  6.534  0  0  0  0.06534  0.06534  0  0  0  0;
  1627  2087  0.05234  0.09155  0.00873  68  68  85  1  0  1  -6.254  0  6.254  0  0  0  0.06254  0.06254  0  0  0  0;
  2107  1628  0.00744  0.02397  0.00244  120  120  150  1  0  1  15.5299  0  -15.5299  0  0  0  0.155299  0.155299  0  0  0  1;
  2112  1628  0.00661  0.00909  0.00116  120  120  150  1  0  1  -2.47288  0  2.47288  0  0  0  0.0247288  0.0247288  0  0  0  1;
  1659  1629  0.01711  0.05562  0.0048  137  137  171.25  1  0  1  -18.5617  0  18.5617  0  0  0  0.185617  0.185617  0  0  0  1;
  1823  1629  0.02099  0.06934  0.00699  137  137  171.25  1  0  1  21.9497  0  -21.9497  0  0  0  0.219497  0.219497  0  0  0  1;
  1840  1630  0.02727  0.0686  0.00666  120  120  150  1  0  1  9.774  0  -9.774  0  0  0  0.09774  0.09774  0  0  0  0;
  1631  1647  0.03669  0.09165  0.0094  120  120  150  1  0  1  6.05686e-14  0  -6.05686e-14  0  0  0  6.05686e-16  6.05686e-16  0  0  0  0;
  1632  1664  9e-05  0.00069  7e-05  143  184  230  1  0  1  -135.405  0  135.405  0  0  0  1.35405  1.35405  0  0  0  1;
  1693  1632  0.00555  0.01818  0.00186  143  184  230  1  0  1  -135.405  0  135.405  0  0  0  1.35405  1.35405  0  0  0  1;
  1633  1874  0.01452  0.04917  0.00487  90  90  112.5  1  0  1  35.2744  0  -35.2744  0  0  0  0.352744  0.352744  0  0  0  1;
  1633  1906  0.02276  0.0771  0.00763  137  137  171.25  1  0  1  -43.3704  0  43.3704  0  0  0  0.433704  0.433704  0  0  0  1;
  1860  1634  0.0295  0.05017  0.00484  90  90  112.5  1  0  1  -47.8082  0  47.8082  0  0  0  0.478082  0.478082  0  0  0  1;
  1634  2113  0.02711  0.04612  0.00445  90  90  112.5  1  0  1  -54.7052  0  54.7052  0  0  0  0.547052  0.547052  0  0  0  1;
  1636  1635  0  0.0001  0  438  438  547.5  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1743  1635  0.03793  0.06612  0.00641  90  90  112.5  1  0  1  -16.4677  0  16.4677  0  0  0  0.164677  0.164677  0  0  0  1;
  1810  1635  0.01405  0.04463  0.00484  120  120  150  1  0  1  26.7627  0  -26.7627  0  0  0  0.267627  0.267627  0  0  0  1;
  1748  1637  0.02893  0.04711  0.00527  90  132  165  1  0  1  34.6019  0  -34.6019  0  0  0  0.346019  0.346019  0  0  0  1;
  1871  1637  0.0338  0.05537  0.00595  66  66  82.5  1  0  1  -27.934  0  27.934  0  0  0  0.27934  0.27934  0  0  0  0;
  1932  1637  0.0157  0.04793  0.00515  137  137  171.25  1  0  1  54.2611  0  -54.2611  0  0  0  0.542611  0.542611  0  0  0  1;
  2045  1637  0.00413  0.00661  0.00073  90  90  112.5  1  0  1  -50.05  0  50.05  0  0  0  0.5005  0.5005  0  0  0  0;
  1990  1638  0.01198  0.04056  0.00401  137  137  171.25  1  0  1  18.1172  0  -18.1172  0  0  0  0.181172  0.181172  0  0  0  1;
  2044  1638  0.00413  0.00661  0.00073  90  90  112.5  1  0  1  -4.82865  0  4.82865  0  0  0  0.0482865  0.0482865  0  0  0  1;
  2070  1638  0.01438  0.02405  0.00249  90  90  112.5  1  0  1  -37.2386  0  37.2386  0  0  0  0.372386  0.372386  0  0  0  1;
  1735  1639  0.02967  0.07661  0.00777  120  120  150  1  0  1  -65.0099  0  65.0099  0  0  0  0.650099  0.650099  0  0  0  1;
  1639  2103  0.02833  0.07349  0.00745  120  120  150  1  0  1  -69.9709  0  69.9709  0  0  0  0.699709  0.699709  0  0  0  1;
  1903  1640  0.01165  0.03957  0.00392  91  91  113.75  1  0  1  37.4203  0  -37.4203  0  0  0  0.374203  0.374203  0  0  0  1;
  2015  1640  0.02992  0.10136  0.01003  137  137  171.25  1  0  1  -15.7723  0  15.7723  0  0  0  0.157723  0.157723  0  0  0  1;
  2020  1641  0.02182  0.07107  0.00737  137  137  171.25  1  0  1  46.441  0  -46.441  0  0  0  0.46441  0.46441  0  0  0  1;
  1649  1642  0.03322  0.05661  0.00545  120  120  150  1  0  1  5.324  0  -5.324  0  0  0  0.05324  0.05324  0  0  0  0;
  1692  1642  0.01214  0.04112  0.00407  137  137  171.25  1  0  1  -1.573  0  1.573  0  0  0  0.01573  0.01573  0  0  0  0;
  1846  1643  0.05033  0.13388  0.01203  90  90  112.5  1  0  1  15.114  0  -15.114  0  0  0  0.15114  0.15114  0  0  0  0;
  2024  1643  0.02851  0.09843  0.00896  137  137  171.25  1  0  1  -3.509  0  3.509  0  0  0  0.03509  0.03509  0  0  0  0;
  1761  1644  0.04537  0.07694  0.00779  99  119  148.75  1  0  1  93.6166  0  -93.6166  0  0  0  0.936166  0.936166  0  0  0  1;
  1971  1644  0.02248  0.0386  0.00382  96  116  145  1  0  1  -90.8336  0  90.8336  0  0  0  0.908336  0.908336  0  0  0  1;
  1645  1650  0.06463  0.10992  0.01059  137  137  171.25  1  0  1  28.5092  0  -28.5092  0  0  0  0.285092  0.285092  0  0  0  1;
  1776  1645  0.02439  0.06359  0.01204  137  137  171.25  1  0  1  29.7192  0  -29.7192  0  0  0  0.297192  0.297192  0  0  0  1;
  1655  1646  0.00537  0.01512  0.00153  120  130  162.5  1  0  1  70.5344  0  -70.5344  0  0  0  0.705344  0.705344  0  0  0  1;
  1674  1646  0.00074  0.00231  0.00024  137  137  171.25  1  0  1  -70.0504  0  70.0504  0  0  0  0.700504  0.700504  0  0  0  1;
  1648  1647  0  0.0001  0  438  438  547.5  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1731  1647  0.00592  0.01857  0.00199  90  90  112.5  1  0  1  -30.9694  0  30.9694  0  0  0  0.309694  0.309694  0  0  0  1;
  1767  1647  0.02719  0.04917  0.00478  90  90  112.5  1  0  1  -19.9168  0  19.9168  0  0  0  0.199168  0.199168  0  0  0  1;
  1886  1647  0.0129  0.02274  0.0022  90  90  112.5  1  0  1  -12.215  0  12.215  0  0  0  0.12215  0.12215  0  0  0  0;
  1887  1647  0.01204  0.02472  0.00244  90  90  112.5  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  2027  1647  0.00157  0.00512  0.00053  120  120  150  1  0  1  -19.427  0  19.427  0  0  0  0.19427  0.19427  0  0  0  0;
  2028  1647  0.00153  0.00493  0.0005  120  120  150  1  0  1  -18.381  0  18.381  0  0  0  0.18381  0.18381  0  0  0  0;
  1752  1649  0.0157  0.04959  0.00511  120  140  175  1  0  1  -106.968  0  106.968  0  0  0  1.06968  1.06968  0  0  0  1;
  1884  1649  0.03719  0.11901  0.0122  114  114  142.5  1  0  1  -34.4227  0  34.4227  0  0  0  0.344227  0.344227  0  0  0  1;
  1948  1649  0.06583  0.22298  0.02208  137  137  171.25  1  0  1  -13.2595  0  13.2595  0  0  0  0.132595  0.132595  0  0  0  1;
  1956  1649  0.00413  0.0314  0.003  137  137  171.25  1  0  1  -53.605  0  53.605  0  0  0  0.53605  0.53605  0  0  0  1;
  1930  1650  0.00447  0.01463  0.00151  120  144  180  1  0  1  -94.9802  0  94.9802  0  0  0  0.949802  0.949802  0  0  0  1;
  1931  1650  0.02066  0.06612  0.00678  120  120  150  1  0  1  -21.516  0  21.516  0  0  0  0.21516  0.21516  0  0  0  1;
  2068  1650  0.0207  0.07012  0.00694  137  137  171.25  1  0  1  -36.2177  0  36.2177  0  0  0  0.362177  0.362177  0  0  0  1;
  1650  2077  0.00687  0.02326  0.0023  120  138  172.5  1  0  1  77.9987  0  -77.9987  0  0  0  0.779987  0.779987  0  0  0  1;
  1916  1651  0.01319  0.04467  0.00442  137  137  171.25  1  0  1  7.46499  0  -7.46499  0  0  0  0.0746499  0.0746499  0  0  0  1;
  1663  1652  0.02174  0.05  0.00501  90  90  112.5  1  0  1  11.0237  0  -11.0237  0  0  0  0.110237  0.110237  0  0  0  1;
  1804  1652  0.03471  0.06744  0.00663  90  90  112.5  1  0  1  -2.56472  0  2.56472  0  0  0  0.0256472  0.0256472  0  0  0  1;
  1918  1653  0.00165  0.00537  0.00055  137  137  171.25  1  0  1  34.0061  0  -34.0061  0  0  0  0.340061  0.340061  0  0  0  1;
  2018  1653  0.00182  0.00595  0.00063  137  137  171.25  1  0  1  -10.6751  0  10.6751  0  0  0  0.106751  0.106751  0  0  0  1;
  1669  1654  0.04421  0.11367  0.01112  91  91  113.75  1  0  1  26.4858  0  -26.4858  0  0  0  0.264858  0.264858  0  0  0  1;
  1950  1654  0.02228  0.07545  0.00747  91  91  113.75  1  0  1  -22.8558  0  22.8558  0  0  0  0.228558  0.228558  0  0  0  1;
  1901  1655  0.00686  0.02198  0.00228  137  137  171.25  1  0  1  -68.3825  0  68.3825  0  0  0  0.683825  0.683825  0  0  0  1;
  1673  1656  0.00603  0.01785  0.00183  91  91  113.75  1  0  1  27.3621  0  -27.3621  0  0  0  0.273621  0.273621  0  0  0  1;
  1917  1656  0.02204  0.07467  0.00739  91  91  113.75  1  0  1  -16.5931  0  16.5931  0  0  0  0.165931  0.165931  0  0  0  1;
  1657  2002  0.0157  0.05157  0.00528  137  137  171.25  1  0  1  -17.9622  0  17.9622  0  0  0  0.179622  0.179622  0  0  0  1;
  2106  1657  0.01031  0.01797  0.00171  90  90  112.5  1  0  1  -2.9692  0  2.9692  0  0  0  0.029692  0.029692  0  0  0  1;
  1693  1658  0.02058  0.0676  0.00569  137  168  210  1  0  1  119.807  0  -119.807  0  0  0  1.19807  1.19807  0  0  0  1;
  1845  1658  0.01983  0.05504  0.00595  76  81  101.25  1  0  1  15.5732  0  -15.5732  0  0  0  0.155732  0.155732  0  0  0  1;
  1913  1658  0.00926  0.0186  0.00181  90  90  112.5  1  0  1  -65.7551  0  65.7551  0  0  0  0.657551  0.657551  0  0  0  1;
  1658  2078  0.00375  0.01025  0.00103  76  91  113.75  1  0  1  47.5044  0  -47.5044  0  0  0  0.475044  0.475044  0  0  0  1;
  1985  1659  0.02521  0.08264  0.00847  137  137  171.25  1  0  1  -13.4797  0  13.4797  0  0  0  0.134797  0.134797  0  0  0  1;
  1737  1660  0.00161  0.00529  0.00054  137  137  171.25  1  0  1  23.32  0  -23.32  0  0  0  0.2332  0.2332  0  0  0  0;
  1805  1660  0.00302  0.01  0.00102  137  137  171.25  1  0  1  -14.751  0  14.751  0  0  0  0.14751  0.14751  0  0  0  0;
  1667  1661  0.05636  0.10521  0.01021  90  90  112.5  1  0  1  14.8483  0  -14.8483  0  0  0  0.148483  0.148483  0  0  0  1;
  1804  1661  0.04669  0.09545  0.00939  90  90  112.5  1  0  1  -7.83028  0  7.83028  0  0  0  0.0783028  0.0783028  0  0  0  1;
  1788  1662  0.03397  0.05942  0.00567  90  90  112.5  1  0  1  -20.8802  0  20.8802  0  0  0  0.208802  0.208802  0  0  0  1;
  1826  1662  0.0676  0.11446  0.01106  90  90  112.5  1  0  1  1.74123  0  -1.74123  0  0  0  0.0174123  0.0174123  0  0  0  1;
  1992  1663  0.04463  0.09421  0.00963  76  76  95  1  0  1  18.5147  0  -18.5147  0  0  0  0.185147  0.185147  0  0  0  1;
  1665  1664  0  0.0001  0  438  438  547.5  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1664  1775  0.00064  0.00483  0.00047  137  137  171.25  1  0  1  -55.2984  0  55.2984  0  0  0  0.552984  0.552984  0  0  0  1;
  2020  1664  0.01289  0.04198  0.00436  137  137  171.25  1  0  1  -50.071  0  50.071  0  0  0  0.50071  0.50071  0  0  0  1;
  1667  1666  0.01835  0.06256  0.00605  137  137  171.25  1  0  1  -16.9106  0  16.9106  0  0  0  0.169106  0.169106  0  0  0  1;
  1983  1666  0.02521  0.08182  0.00917  137  137  171.25  1  0  1  24.5226  0  -24.5226  0  0  0  0.245226  0.245226  0  0  0  1;
  2038  1667  0.04116  0.10446  0.01043  120  120  150  1  0  1  10.3787  0  -10.3787  0  0  0  0.103787  0.103787  0  0  0  1;
  1668  1743  0.03853  0.06806  0.0065  90  90  112.5  1  0  1  -12.342  0  12.342  0  0  0  0.12342  0.12342  0  0  0  0;
  1797  1668  0.02515  0.0455  0.00437  120  120  150  1  0  1  -6.05  0  6.05  0  0  0  0.0605  0.0605  0  0  0  0;
  1670  1669  0  0.0001  0  438  438  547.5  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1700  1669  0.05702  0.11331  0.01091  90  90  112.5  1  0  1  -26.8887  0  26.8887  0  0  0  0.268887  0.268887  0  0  0  1;
  1758  1669  0.01033  0.01802  0.00172  90  90  112.5  1  0  1  2.61645  0  -2.61645  0  0  0  0.0261645  0.0261645  0  0  0  1;
  1671  2060  0.00744  0.01917  0.00197  120  120  150  1  0  1  -4.84  0  4.84  0  0  0  0.0484  0.0484  0  0  0  0;
  2059  1672  0.00182  0.00463  0.00047  120  120  150  1  0  1  16.929  0  -16.929  0  0  0  0.16929  0.16929  0  0  0  0;
  1851  1673  0.00292  0.00988  0.00098  120  120  150  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1986  1673  0.01126  0.03814  0.00378  91  91  113.75  1  0  1  -17.0172  0  17.0172  0  0  0  0.170172  0.170172  0  0  0  1;
  1854  1674  0.00281  0.00909  0.00094  137  137  171.25  1  0  1  -25.0603  0  25.0603  0  0  0  0.250603  0.250603  0  0  0  1;
  1893  1674  0.00259  0.00876  0.00087  137  137  171.25  1  0  1  -46.9131  0  46.9131  0  0  0  0.469131  0.469131  0  0  0  1;
  1918  1674  0.00519  0.01413  0.00143  120  120  150  1  0  1  -67.5291  0  67.5291  0  0  0  0.675291  0.675291  0  0  0  1;
  1684  1675  0.01393  0.04721  0.00467  91  91  113.75  1  0  1  1.06187  0  -1.06187  0  0  0  0.0106187  0.0106187  0  0  0  1;
  1675  1917  0.01214  0.04112  0.00407  91  91  113.75  1  0  1  -10.3011  0  10.3011  0  0  0  0.103011  0.103011  0  0  0  1;
  1864  1676  0.04152  0.07429  0.0071  90  90  112.5  1  0  1  26.5585  0  -26.5585  0  0  0  0.265585  0.265585  0  0  0  1;
  1945  1676  0.05017  0.08774  0.00837  90  90  112.5  1  0  1  -22.9285  0  22.9285  0  0  0  0.229285  0.229285  0  0  0  1;
  1907  1677  0.00731  0.01279  0.00122  90  90  112.5  1  0  1  3.872  0  -3.872  0  0  0  0.03872  0.03872  0  0  0  0;
  1926  1678  0.02035  0.03558  0.0034  90  90  112.5  1  0  1  11  0  -11  0  0  0  0.11  0.11  0  0  0  0;
  1757  1679  0.06926  0.12157  0.01174  90  90  112.5  1  0  1  27.906  0  -27.906  0  0  0  0.27906  0.27906  0  0  0  0;
  1998  1679  0.01818  0.05884  0.00612  137  137  171.25  1  0  1  -13.625  0  13.625  0  0  0  0.13625  0.13625  0  0  0  0;
  1681  1680  0  0.0001  0  438  438  547.5  1  0  1  -72.5986  0  72.5986  0  0  0  0.725986  0.725986  0  0  0  1;
  1921  1680  0.02689  0.05343  0.00384  90  90  112.5  1  0  1  -8.71462  0  8.71462  0  0  0  0.0871462  0.0871462  0  0  0  1;
  1960  1680  0.00628  0.01058  0.00108  90  90  112.5  1  0  1  -12.321  0  12.321  0  0  0  0.12321  0.12321  0  0  0  1;
  1997  1680  0.0096  0.02474  0.00251  120  120  150  1  0  1  -6.171  0  6.171  0  0  0  0.06171  0.06171  0  0  0  0;
  2012  1680  0.01093  0.037  0.00366  137  137  171.25  1  0  1  -18.4765  0  18.4765  0  0  0  0.184765  0.184765  0  0  0  1;
  1834  1681  0.00843  0.02298  0.00232  90  90  112.5  1  0  1  -7.45304  0  7.45304  0  0  0  0.0745304  0.0745304  0  0  0  1;
  1859  1681  0.0078  0.02641  0.00262  137  137  171.25  1  0  1  -17.5607  0  17.5607  0  0  0  0.175607  0.175607  0  0  0  1;
  1904  1681  0.01144  0.03023  0.00306  120  120  150  1  0  1  6.83119  0  -6.83119  0  0  0  0.0683119  0.0683119  0  0  0  1;
  2096  1681  0.01777  0.03157  0.00301  90  98  122.5  1  0  1  -54.4161  0  54.4161  0  0  0  0.544161  0.544161  0  0  0  1;
  1683  1682  0.00688  0.02328  0.0023  137  137  171.25  1  0  1  -68.2285  0  68.2285  0  0  0  0.682285  0.682285  0  0  0  1;
  2029  1682  0.01445  0.04894  0.00484  137  137  171.25  1  0  1  84.6735  0  -84.6735  0  0  0  0.846735  0.846735  0  0  0  1;
  1684  1683  0  0.0001  0  438  438  547.5  1  0  1  -52.9945  0  52.9945  0  0  0  0.529945  0.529945  0  0  0  1;
  2015  1684  0.04207  0.14132  0.01394  137  137  171.25  1  0  1  -41.9007  0  41.9007  0  0  0  0.419007  0.419007  0  0  0  1;
  2069  1685  0.04843  0.07405  0.00689  90  90  112.5  1  0  1  10.904  0  -10.904  0  0  0  0.10904  0.10904  0  0  0  0;
  1697  1686  0.0104  0.03704  0.00282  90  90  112.5  1  0  1  -28.523  0  28.523  0  0  0  0.28523  0.28523  0  0  0  0;
  1720  1686  0.0014  0.00463  0.00046  91  91  113.75  1  0  1  -42.5406  0  42.5406  0  0  0  0.425406  0.425406  0  0  0  1;
  1827  1686  0.02612  0.04421  0.00441  90  90  112.5  1  0  1  0.422674  0  -0.422674  0  0  0  0.00422674  0.00422674  0  0  0  1;
  1962  1686  0.02736  0.09182  0.00907  90  90  112.5  1  0  1  -28.963  0  28.963  0  0  0  0.28963  0.28963  0  0  0  1;
  1702  1687  0.00415  0.00726  0.00069  90  90  112.5  1  0  1  -21.879  0  21.879  0  0  0  0.21879  0.21879  0  0  0  0;
  1983  1687  0.02719  0.08793  0.0091  137  137  171.25  1  0  1  -34.4336  0  34.4336  0  0  0  0.344336  0.344336  0  0  0  1;
  1835  1688  0.06537  0.11488  0.01096  90  90  112.5  1  0  1  -21.0181  0  21.0181  0  0  0  0.210181  0.210181  0  0  0  1;
  2086  1688  0.03983  0.06967  0.00666  90  90  112.5  1  0  1  41.0931  0  -41.0931  0  0  0  0.410931  0.410931  0  0  0  1;
  1689  1702  0.00652  0.0114  0.00109  90  90  112.5  1  0  1  -13.904  0  13.904  0  0  0  0.13904  0.13904  0  0  0  0;
  1689  2062  0.00711  0.01244  0.00119  90  90  112.5  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1690  1878  0.02737  0.09213  0.00912  137  137  171.25  1  0  1  -22.968  0  22.968  0  0  0  0.22968  0.22968  0  0  0  0;
  1879  1690  0.01729  0.05855  0.0058  137  137  171.25  1  0  1  -13.904  0  13.904  0  0  0  0.13904  0.13904  0  0  0  0;
  1861  1691  0.0414  0.08355  0.00786  90  90  112.5  1  0  1  -7.00036  0  7.00036  0  0  0  0.0700036  0.0700036  0  0  0  1;
  1874  1691  0.01  0.03479  0.00317  137  137  171.25  1  0  1  23.9294  0  -23.9294  0  0  0  0.239294  0.239294  0  0  0  1;
  1695  1694  0  0.0001  0  438  438  547.5  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1832  1694  0.01405  0.04463  0.0046  120  120  150  1  0  1  20.2507  0  -20.2507  0  0  0  0.202507  0.202507  0  0  0  1;
  1963  1694  0.0281  0.08926  0.00924  114  114  142.5  1  0  1  -11.7917  0  11.7917  0  0  0  0.117917  0.117917  0  0  0  1;
  1696  1697  0.00375  0.00656  0.00063  90  90  112.5  1  0  1  -18.018  0  18.018  0  0  0  0.18018  0.18018  0  0  0  0;
  1698  1814  0.03771  0.12774  0.01265  137  137  171.25  1  0  1  -20.531  0  20.531  0  0  0  0.20531  0.20531  0  0  0  0;
  1793  1699  0.05149  0.17438  0.01725  137  137  171.25  1  0  1  22.715  0  -22.715  0  0  0  0.22715  0.22715  0  0  0  0;
  1912  1701  0.01289  0.03372  0.00333  120  120  150  1  0  1  -18.5799  0  18.5799  0  0  0  0.185799  0.185799  0  0  0  1;
  1922  1701  0.00661  0.01826  0.00194  120  120  150  1  0  1  42.3949  0  -42.3949  0  0  0  0.423949  0.423949  0  0  0  1;
  1788  1703  0.02967  0.04926  0.00486  90  90  112.5  1  0  1  1.57522  0  -1.57522  0  0  0  0.0157522  0.0157522  0  0  0  1;
  1951  1703  0.03149  0.05215  0.00515  90  90  112.5  1  0  1  5.32178  0  -5.32178  0  0  0  0.0532178  0.0532178  0  0  0  1;
  1956  1704  0.02893  0.08843  0.00973  120  120  150  1  0  1  61.1919  0  -61.1919  0  0  0  0.611919  0.611919  0  0  0  1;
  2112  1704  0.04298  0.10248  0.0105  90  90  112.5  1  0  1  -57.4409  0  57.4409  0  0  0  0.574409  0.574409  0  0  0  1;
  1705  1814  0.06808  0.1244  0.01294  90  90  112.5  1  0  1  -35.8862  0  35.8862  0  0  0  0.358862  0.358862  0  0  0  1;
  1974  1705  0.0043  0.01028  0.00143  90  90  112.5  1  0  1  -33.1032  0  33.1032  0  0  0  0.331032  0.331032  0  0  0  1;
  1706  2112  0.00245  0.00833  0.00083  114  114  142.5  1  0  1  -35.886  0  35.886  0  0  0  0.35886  0.35886  0  0  0  0;
  1707  2113  0.00245  0.00833  0.00083  114  114  142.5  1  0  1  -32.153  0  32.153  0  0  0  0.32153  0.32153  0  0  0  0;
  2113  1708  0.00496  0.01488  0.00167  120  120  150  1  0  1  43.516  0  -43.516  0  0  0  0.43516  0.43516  0  0  0  0;
  2046  1709  0.05893  0.12397  0.01197  90  90  112.5  1  0  1  -30.762  0  30.762  0  0  0  0.30762  0.30762  0  0  0  1;
  2112  1709  0.00496  0.01488  0.00167  120  120  150  1  0  1  49.869  0  -49.869  0  0  0  0.49869  0.49869  0  0  0  1;
  1710  1884  0.00435  0.0076  0.00072  68  68  85  1  0  1  -17.79  0  17.79  0  0  0  0.1779  0.1779  0  0  0  0;
  1711  1885  0.00435  0.0076  0.00072  68  68  85  1  0  1  -6.534  0  6.534  0  0  0  0.06534  0.06534  0  0  0  0;
  1713  1712  0  0.0001  0  438  438  547.5  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1760  1712  0.0005  0.00397  0.00056  274  274  342.5  1  0  1  -18.965  0  18.965  0  0  0  0.18965  0.18965  0  0  0  1;
  1762  1712  0.0005  0.00397  0.00056  160  160  200  1  0  1  35.872  0  -35.872  0  0  0  0.35872  0.35872  0  0  0  1;
  2017  1712  0.00099  0.00793  0.00077  171  171  213.75  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  2056  1714  0.00083  0.00248  0.00027  90  90  112.5  1  0  1  6.292  0  -6.292  0  0  0  0.06292  0.06292  0  0  0  0;
  1748  1715  0.01157  0.01983  0.00194  90  90  112.5  1  0  1  -46.3248  0  46.3248  0  0  0  0.463248  0.463248  0  0  0  1;
  1715  2022  0.00794  0.01591  0.00153  90  90  112.5  1  0  1  -50.1968  0  50.1968  0  0  0  0.501968  0.501968  0  0  0  1;
  1739  1716  0.02901  0.05165  0.00489  90  90  112.5  1  0  1  -9.67999  0  9.67999  0  0  0  0.0967999  0.0967999  0  0  0  1;
  1847  1716  0.01661  0.0295  0.00288  90  90  112.5  1  0  1  19.349  0  -19.349  0  0  0  0.19349  0.19349  0  0  0  1;
  1718  1717  0  0.0001  0  438  438  547.5  1  0  1  -6.05  0  6.05  0  0  0  0.0605  0.0605  0  0  0  0;
  1717  1954  0.0166  0.05623  0.00557  10  10  12.5  1  0  1  9.427  0  -9.427  0  0  0  0.09427  0.09427  0  0  0  0;
  1717  1967  0.00826  0.01653  0.00194  120  120  150  1  0  1  -14.4666  0  14.4666  0  0  0  0.144666  0.144666  0  0  0  1;
  1717  2108  0.01676  0.05678  0.00562  114  114  142.5  1  0  1  -18.9854  0  18.9854  0  0  0  0.189854  0.189854  0  0  0  1;
  2085  1719  0.01132  0.03744  0.0037  137  137  171.25  1  0  1  28.0856  0  -28.0856  0  0  0  0.280856  0.280856  0  0  0  1;
  2087  1719  0.01157  0.03942  0.0039  137  137  171.25  1  0  1  -9.70064  0  9.70064  0  0  0  0.0970064  0.0970064  0  0  0  1;
  2071  1720  0.05945  0.10398  0.00992  90  90  112.5  1  0  1  -26.5796  0  26.5796  0  0  0  0.265796  0.265796  0  0  0  1;
  1871  1721  0.0157  0.04628  0.00501  68  68  85  1  0  1  4.235  0  -4.235  0  0  0  0.04235  0.04235  0  0  0  0;
  1722  1844  0.00752  0.01256  0.0013  57  57  71.25  1  0  1  -2.299  0  2.299  0  0  0  0.02299  0.02299  0  0  0  0;
  1731  1723  0.00579  0.01322  0.00138  90  90  112.5  1  0  1  18.8804  0  -18.8804  0  0  0  0.188804  0.188804  0  0  0  1;
  1838  1723  0.02893  0.05124  0.00469  90  90  112.5  1  0  1  -8.00138  0  8.00138  0  0  0  0.0800138  0.0800138  0  0  0  1;
  1795  1724  0.00405  0.01331  0.00138  137  137  171.25  1  0  1  -45.6259  0  45.6259  0  0  0  0.456259  0.456259  0  0  0  1;
  1906  1724  0.00574  0.01944  0.00192  137  137  171.25  1  0  1  67.0319  0  -67.0319  0  0  0  0.670319  0.670319  0  0  0  1;
  1725  1882  0.01364  0.0238  0.00227  68  68  85  1  0  1  -10.879  0  10.879  0  0  0  0.10879  0.10879  0  0  0  0;
  1727  1726  0.0038  0.01215  0.00123  137  137  171.25  1  0  1  30.0613  0  -30.0613  0  0  0  0.300613  0.300613  0  0  0  1;
  1756  1726  0.01529  0.04967  0.00518  91  91  113.75  1  0  1  -0.0880845  0  0.0880845  0  0  0  0.000880845  0.000880845  0  0  0  1;
  1766  1726  0.02843  0.05207  0.00498  90  90  112.5  1  0  1  -10.0322  0  10.0322  0  0  0  0.100322  0.100322  0  0  0  1;
  1825  1727  0.02017  0.04959  0.00508  120  120  150  1  0  1  43.3603  0  -43.3603  0  0  0  0.433603  0.433603  0  0  0  1;
  1870  1728  0.01711  0.05769  0.00567  137  137  171.25  1  0  1  -4.608  0  4.608  0  0  0  0.04608  0.04608  0  0  0  0;
  2104  1728  0.01455  0.05314  0.00523  137  137  171.25  1  0  1  11.445  0  -11.445  0  0  0  0.11445  0.11445  0  0  0  0;
  1787  1729  0.02504  0.06364  0.00724  120  120  150  1  0  1  -33.7039  0  33.7039  0  0  0  0.337039  0.337039  0  0  0  1;
  1884  1730  0.04628  0.07686  0.00755  76  76  95  1  0  1  1.12167  0  -1.12167  0  0  0  0.0112167  0.0112167  0  0  0  1;
  1981  1730  0.05124  0.08182  0.00949  90  90  112.5  1  0  1  17.9163  0  -17.9163  0  0  0  0.179163  0.179163  0  0  0  1;
  2027  1732  0.00661  0.0157  0.00165  120  120  150  1  0  1  3.53574e-13  0  -3.53574e-13  0  0  0  3.53574e-15  3.53574e-15  0  0  0  0;
  1735  1733  0.00504  0.01421  0.0015  120  120  150  1  0  1  53.0809  0  -53.0809  0  0  0  0.530809  0.530809  0  0  0  1;
  1737  1733  0.01645  0.04298  0.00443  120  120  150  1  0  1  -36.9989  0  36.9989  0  0  0  0.369989  0.369989  0  0  0  1;
  1767  1734  0.01893  0.0595  0.00656  120  120  150  1  0  1  6.61779  0  -6.61779  0  0  0  0.0661779  0.0661779  0  0  0  1;
  1808  1734  0.009  0.03048  0.00302  68  68  85  1  0  1  -4.84  0  4.84  0  0  0  0.0484  0.0484  0  0  0  0;
  1830  1734  0.01405  0.02314  0.00232  90  90  112.5  1  0  1  -2.73653  0  2.73653  0  0  0  0.0273653  0.0273653  0  0  0  1;
  2065  1736  0.00702  0.01752  0.00078  90  90  112.5  1  0  1  6.712  0  -6.712  0  0  0  0.06712  0.06712  0  0  0  0;
  1993  1737  0.0176  0.05694  0.00575  137  137  171.25  1  0  1  8.69514  0  -8.69514  0  0  0  0.0869514  0.0869514  0  0  0  1;
  1738  1883  0.00868  0.01512  0.00145  68  68  85  1  0  1  -7.26  0  7.26  0  0  0  0.0726  0.0726  0  0  0  0;
  1959  1739  0.04645  0.08174  0.00801  90  90  112.5  1  0  1  7.79177  0  -7.79177  0  0  0  0.0779177  0.0779177  0  0  0  1;
  1969  1739  0.01848  0.03232  0.00308  90  90  112.5  1  0  1  6.11524  0  -6.11524  0  0  0  0.0611524  0.0611524  0  0  0  1;
  1740  2064  0.02042  0.03616  0.00345  137  137  171.25  1  0  1  3.07031e-13  0  -3.07031e-13  0  0  0  3.07031e-15  3.07031e-15  0  0  0  0;
  1741  1882  0.02826  0.04942  0.00471  90  90  112.5  1  0  1  -12.089  0  12.089  0  0  0  0.12089  0.12089  0  0  0  0;
  1743  1742  0  0.0001  0  438  438  547.5  1  0  1  -9.77835  0  9.77835  0  0  0  0.0977835  0.0977835  0  0  0  1;
  1963  1742  0.02479  0.03471  0.00419  90  90  112.5  1  0  1  19.5313  0  -19.5313  0  0  0  0.195313  0.195313  0  0  0  1;
  1901  1744  0.01413  0.04628  0.00475  137  137  171.25  1  0  1  42.4138  0  -42.4138  0  0  0  0.424138  0.424138  0  0  0  1;
  1906  1744  0.01612  0.05405  0.00532  137  137  171.25  1  0  1  37.8695  0  -37.8695  0  0  0  0.378695  0.378695  0  0  0  1;
  1999  1744  0.01372  0.04446  0.0046  91  104  130  1  0  1  -64.3223  0  64.3223  0  0  0  0.643223  0.643223  0  0  0  1;
  2043  1745  0.02983  0.05463  0.00552  90  90  112.5  1  0  1  16.4905  0  -16.4905  0  0  0  0.164905  0.164905  0  0  0  1;
  1862  1746  0.02269  0.06221  0.00629  90  90  112.5  1  0  1  20.2422  0  -20.2422  0  0  0  0.202422  0.202422  0  0  0  1;
  1746  2085  0.03124  0.10231  0.01048  137  137  171.25  1  0  1  11.1782  0  -11.1782  0  0  0  0.111782  0.111782  0  0  0  1;
  1800  1747  0.02893  0.04711  0.0053  90  90  112.5  1  0  1  -5.929  0  5.929  0  0  0  0.05929  0.05929  0  0  0  0;
  2041  1747  0.00331  0.00579  0.00055  90  90  112.5  1  0  1  -0.241606  0  0.241606  0  0  0  0.00241606  0.00241606  0  0  0  1;
  2044  1747  0.02562  0.0438  0.00455  90  90  112.5  1  0  1  -17.0394  0  17.0394  0  0  0  0.170394  0.170394  0  0  0  1;
  2056  1747  0.01157  0.01893  0.00191  90  90  112.5  1  0  1  6.14835  0  -6.14835  0  0  0  0.0614835  0.0614835  0  0  0  1;
  2082  1747  0.02149  0.0405  0.00358  90  90  112.5  1  0  1  -8.569  0  8.569  0  0  0  0.08569  0.08569  0  0  0  0;
  2042  1748  0.00331  0.00579  0.00061  90  90  112.5  1  0  1  -24.178  0  24.178  0  0  0  0.24178  0.24178  0  0  0  0;
  2055  1748  0.01157  0.01893  0.00201  90  90  112.5  1  0  1  -9.31212  0  9.31212  0  0  0  0.0931212  0.0931212  0  0  0  1;
  2061  1748  0.1  0.16529  0.01822  76  76  95  1  0  1  -15.916  0  15.916  0  0  0  0.15916  0.15916  0  0  0  1;
  2114  1748  0.04711  0.08182  0.00806  90  90  112.5  1  0  1  -12.9311  0  12.9311  0  0  0  0.129311  0.129311  0  0  0  1;
  1749  1755  0.00455  0.01263  0.00127  114  114  142.5  1  0  1  -22.171  0  22.171  0  0  0  0.22171  0.22171  0  0  0  0;
  1750  1919  0.01248  0.03219  0.00326  114  114  142.5  1  0  1  -13.541  0  13.541  0  0  0  0.13541  0.13541  0  0  0  0;
  1751  2072  0.0006  0.00103  0.0001  90  90  112.5  1  0  1  -13.662  0  13.662  0  0  0  0.13662  0.13662  0  0  0  0;
  1783  1752  0.00909  0.02893  0.00317  120  135  168.75  1  0  1  -102.612  0  102.612  0  0  0  1.02612  1.02612  0  0  0  1;
  1772  1753  0.00909  0.02645  0.00269  120  120  150  1  0  1  16.9611  0  -16.9611  0  0  0  0.169611  0.169611  0  0  0  1;
  1754  1920  0.01028  0.01795  0.00171  114  114  142.5  1  0  1  -7.018  0  7.018  0  0  0  0.07018  0.07018  0  0  0  0;
  1755  1773  0.01642  0.05563  0.00551  137  137  171.25  1  0  1  -27.011  0  27.011  0  0  0  0.27011  0.27011  0  0  0  0;
  1794  1756  0.01752  0.05438  0.00564  91  91  113.75  1  0  1  8.24992  0  -8.24992  0  0  0  0.0824992  0.0824992  0  0  0  1;
  1945  1757  0.03397  0.0581  0.00559  90  90  112.5  1  0  1  38.785  0  -38.785  0  0  0  0.38785  0.38785  0  0  0  0;
  1822  1758  0.0362  0.06339  0.00612  90  90  112.5  1  0  1  19.6604  0  -19.6604  0  0  0  0.196604  0.196604  0  0  0  1;
  1801  1759  0.00692  0.01922  0.00194  120  120  150  1  0  1  -34.4951  0  34.4951  0  0  0  0.344951  0.344951  0  0  0  1;
  1764  1760  0.01124  0.46322  0  80  80  100  0.9851  0  1  12.9932  0  -12.9932  0  0  0  0.129932  0.129932  0  0  0  1;
  1863  1760  0.01322  0.03289  0.00347  120  120  150  1  0  1  21.6953  0  -21.6953  0  0  0  0.216953  0.216953  0  0  0  1;
  1888  1760  0.01033  0.03405  0.00348  120  123  153.75  1  0  1  -42.6041  0  42.6041  0  0  0  0.426041  0.426041  0  0  0  1;
  1964  1760  0.01622  0.04179  0.00424  120  120  150  1  0  1  -73.0885  0  73.0885  0  0  0  0.730885  0.730885  0  0  0  1;
  1763  1761  0.01124  0.45248  0  80  80  100  0.9479  0  1  38.2519  0  -38.2519  0  0  0  0.382519  0.382519  0  0  0  1;
  1855  1761  0.00975  0.03207  0.00329  120  133  166.25  1  0  1  -62.8303  0  62.8303  0  0  0  0.628303  0.628303  0  0  0  1;
  1883  1761  0.00537  0.01545  0.00181  240  240  300  1  0  1  41.6073  0  -41.6073  0  0  0  0.416073  0.416073  0  0  0  1;
  2234  1761  0.04132  0.0876  0.0122  68  100  125  1  0  1  -53.7103  0  53.7103  0  0  0  0.537103  0.537103  0  0  0  1;
  1765  1883  0.00687  0.02322  0.0023  68  68  85  1  0  1  -7.26  0  7.26  0  0  0  0.0726  0.0726  0  0  0  0;
  1935  1766  0.02843  0.05207  0.00498  90  90  112.5  1  0  1  -6.40224  0  6.40224  0  0  0  0.0640224  0.0640224  0  0  0  1;
  1768  1919  0.00257  0.00449  0.00043  114  114  142.5  1  0  1  -25.381  0  25.381  0  0  0  0.25381  0.25381  0  0  0  0;
  1769  1919  0.00257  0.00449  0.00043  114  114  142.5  1  0  1  -21.516  0  21.516  0  0  0  0.21516  0.21516  0  0  0  0;
  1770  1920  0.00257  0.00449  0.00043  114  114  142.5  1  0  1  -14.751  0  14.751  0  0  0  0.14751  0.14751  0  0  0  0;
  1771  2066  0.00102  0.00347  0.00034  120  120  150  1  0  1  -9.185  0  9.185  0  0  0  0.09185  0.09185  0  0  0  0;
  1772  1801  0.02617  0.07269  0.00732  120  120  150  1  0  1  -27.2351  0  27.2351  0  0  0  0.272351  0.272351  0  0  0  1;
  1773  2066  0.00431  0.01388  0.00116  120  120  150  1  0  1  -37.89  0  37.89  0  0  0  0.3789  0.3789  0  0  0  0;
  1791  1774  0.00645  0.02187  0.00216  120  120  150  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1777  1776  0  0.0001  0  438  438  547.5  1  0  1  30.5491  0  -30.5491  0  0  0  0.305491  0.305491  0  0  0  1;
  1942  1776  0.00579  0.01893  0.00191  76  76  95  1  0  1  5.58318  0  -5.58318  0  0  0  0.0558318  0.0558318  0  0  0  1;
  1782  1778  0.00496  0.01653  0.00177  137  137  171.25  1  0  1  93.5476  0  -93.5476  0  0  0  0.935476  0.935476  0  0  0  1;
  1919  1778  0.00248  0.00661  0.00068  137  137  171.25  1  0  1  -79.0386  0  79.0386  0  0  0  0.790386  0.790386  0  0  0  1;
  1920  1779  0.00248  0.00661  0.00068  137  137  171.25  1  0  1  65.263  0  -65.263  0  0  0  0.65263  0.65263  0  0  0  0;
  2067  1780  0.00031  0.00103  0.0001  90  90  112.5  1  0  1  1.07789e-11  0  -1.07789e-11  0  0  0  1.07789e-13  1.07789e-13  0  0  0  0;
  1920  1781  0.00579  0.01818  0.00186  120  130  162.5  1  0  1  -70.2657  0  70.2657  0  0  0  0.702657  0.702657  0  0  0  1;
  2077  1781  0.01209  0.04096  0.00406  120  138  172.5  1  0  1  77.9987  0  -77.9987  0  0  0  0.779987  0.779987  0  0  0  1;
  1783  1782  0  0.0001  0  438  438  547.5  1  0  1  102.612  0  -102.612  0  0  0  1.02612  1.02612  0  0  0  1;
  1784  1919  0.00277  0.00937  0.00093  120  120  150  1  0  1  -37.3129  0  37.3129  0  0  0  0.373129  0.373129  0  0  0  1;
  2067  1784  0.01126  0.01969  0.00188  90  90  112.5  1  0  1  -26.4339  0  26.4339  0  0  0  0.264339  0.264339  0  0  0  1;
  1920  1785  0.00277  0.00937  0.00093  120  120  150  1  0  1  9.669  0  -9.669  0  0  0  0.09669  0.09669  0  0  0  0;
  1791  1786  0.00992  0.03058  0.00329  120  120  150  1  0  1  -3.751  0  3.751  0  0  0  0.03751  0.03751  0  0  0  0;
  2113  1786  0.00909  0.02727  0.0029  120  120  150  1  0  1  5.082  0  -5.082  0  0  0  0.05082  0.05082  0  0  0  0;
  1790  1789  0  0.0001  0  438  438  547.5  1  0  1  -61.8982  0  61.8982  0  0  0  0.618982  0.618982  0  0  0  1;
  1919  1789  0.00826  0.02479  0.00278  137  142  177.5  1  0  1  67.9482  0  -67.9482  0  0  0  0.679482  0.679482  0  0  0  1;
  2113  1790  0.01322  0.04207  0.0046  120  136  170  1  0  1  -61.8982  0  61.8982  0  0  0  0.618982  0.618982  0  0  0  1;
  1792  1919  0.00942  0.03193  0.00316  120  120  150  1  0  1  -5.929  0  5.929  0  0  0  0.05929  0.05929  0  0  0  0;
  1796  1793  0.00653  0.02207  0.00216  91  91  113.75  1  0  1  29.384  0  -29.384  0  0  0  0.29384  0.29384  0  0  0  0;
  1796  1794  0.0024  0.00413  0.00039  90  90  112.5  1  0  1  18.6449  0  -18.6449  0  0  0  0.186449  0.186449  0  0  0  1;
  1894  1795  0.00174  0.00479  0.00048  120  120  150  1  0  1  -20.1169  0  20.1169  0  0  0  0.201169  0.201169  0  0  0  1;
  1796  1843  0.05967  0.10455  0.00995  90  119  148.75  1  0  1  -63.97  0  63.97  0  0  0  0.6397  0.6397  0  0  0  1;
  1878  1796  0.03793  0.09752  0.00999  120  120  150  1  0  1  0.987887  0  -0.987887  0  0  0  0.00987887  0.00987887  0  0  0  1;
  1798  1797  0  0.0001  0  438  438  547.5  1  0  1  -6.05  0  6.05  0  0  0  0.0605  0.0605  0  0  0  0;
  1885  1799  0.10413  0.16851  0.01897  90  90  112.5  1  0  1  7.806  0  -7.806  0  0  0  0.07806  0.07806  0  0  0  0;
  1803  1802  0  0.0001  0  438  438  547.5  1  0  1  -6.05  0  6.05  0  0  0  0.0605  0.0605  0  0  0  0;
  1802  2092  0.01475  0.04826  0.00495  120  120  150  1  0  1  -7.65544  0  7.65544  0  0  0  0.0765544  0.0765544  0  0  0  1;
  2065  1806  0.00355  0.00959  0.0008  90  90  112.5  1  0  1  6.171  0  -6.171  0  0  0  0.06171  0.06171  0  0  0  0;
  1829  1807  0.02562  0.07851  0.00842  137  137  171.25  1  0  1  -17.5512  0  17.5512  0  0  0  0.175512  0.175512  0  0  0  1;
  1839  1807  0.03223  0.07769  0.0044  120  120  150  1  0  1  36.2362  0  -36.2362  0  0  0  0.362362  0.362362  0  0  0  1;
  1964  1809  0.01348  0.03929  0.00394  120  120  150  1  0  1  65.0195  0  -65.0195  0  0  0  0.650195  0.650195  0  0  0  1;
  1811  1810  0  0.0001  0  438  438  547.5  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  2090  1810  0.04876  0.06942  0.01254  120  120  150  1  0  1  37.6417  0  -37.6417  0  0  0  0.376417  0.376417  0  0  0  1;
  1813  1812  0  0.0001  0  438  438  547.5  1  0  1  -0.484  0  0.484  0  0  0  0.00484  0.00484  0  0  0  0;
  1865  1812  0.00122  0.00413  0.00041  34  34  42.5  1  0  1  0.242  0  -0.242  0  0  0  0.00242  0.00242  0  0  0  1;
  1865  1812  0.00122  0.00413  0.00041  34  34  42.5  1  0  1  0.242  0  -0.242  0  0  0  0.00242  0.00242  0  0  0  1;
  1815  1814  0  0.0001  0  438  438  547.5  1  0  1  -28.413  0  28.413  0  0  0  0.28413  0.28413  0  0  0  0;
  1820  1814  0.00389  0.01322  0.0013  91  91  113.75  1  0  1  -40.68  0  40.68  0  0  0  0.4068  0.4068  0  0  0  0;
  1969  1814  0.03196  0.05589  0.00533  90  90  112.5  1  0  1  -16.3892  0  16.3892  0  0  0  0.163892  0.163892  0  0  0  1;
  2069  1814  0.03843  0.07041  0.00652  90  90  112.5  1  0  1  7.07505  0  -7.07505  0  0  0  0.0707505  0.0707505  0  0  0  1;
  1816  2068  0.00615  0.02083  0.00206  137  137  171.25  1  0  1  -5.808  0  5.808  0  0  0  0.05808  0.05808  0  0  0  0;
  1817  2061  0.0157  0.04628  0.00501  76  76  95  1  0  1  -8.459  0  8.459  0  0  0  0.08459  0.08459  0  0  0  0;
  1819  1818  0.00826  0.0124  0.00128  120  120  150  1  0  1  -18.6837  0  18.6837  0  0  0  0.186837  0.186837  0  0  0  1;
  1818  2068  0.00349  0.0118  0.00117  137  137  171.25  1  0  1  -30.4097  0  30.4097  0  0  0  0.304097  0.304097  0  0  0  1;
  1885  1819  0.0157  0.02562  0.00227  120  120  150  1  0  1  -2.11771  0  2.11771  0  0  0  0.0211771  0.0211771  0  0  0  1;
  1845  1821  0.02264  0.07355  0.00762  137  137  171.25  1  0  1  6.05  0  -6.05  0  0  0  0.0605  0.0605  0  0  0  0;
  1828  1822  0.02818  0.05818  0.0059  90  90  112.5  1  0  1  -33.6517  0  33.6517  0  0  0  0.336517  0.336517  0  0  0  1;
  1857  1822  0.02595  0.08512  0.00874  137  137  171.25  1  0  1  -4.84  0  4.84  0  0  0  0.0484  0.0484  0  0  0  0;
  1952  1822  0.03934  0.12917  0.0132  137  137  171.25  1  0  1  -42.6866  0  42.6866  0  0  0  0.426866  0.426866  0  0  0  1;
  1910  1823  0.02  0.03744  0.00365  90  90  112.5  1  0  1  -30.0673  0  30.0673  0  0  0  0.300673  0.300673  0  0  0  1;
  2084  1823  0.01421  0.04661  0.00477  137  137  171.25  1  0  1  -25.7709  0  25.7709  0  0  0  0.257709  0.257709  0  0  0  1;
  1824  1906  0.01344  0.02383  0.00227  90  90  112.5  1  0  1  -39.6141  0  39.6141  0  0  0  0.396141  0.396141  0  0  0  1;
  1926  1824  0.00698  0.01279  0.00098  90  90  112.5  1  0  1  -29.5821  0  29.5821  0  0  0  0.295821  0.295821  0  0  0  1;
  1825  2101  0.03744  0.09653  0.00989  120  120  150  1  0  1  -46.5063  0  46.5063  0  0  0  0.465063  0.465063  0  0  0  1;
  1985  1827  0.05901  0.1038  0.00996  90  90  112.5  1  0  1  4.41567  0  -4.41567  0  0  0  0.0441567  0.0441567  0  0  0  1;
  2098  1828  0.01256  0.0219  0.00212  90  90  112.5  1  0  1  -20.4737  0  20.4737  0  0  0  0.204737  0.204737  0  0  0  1;
  1942  1829  0.0124  0.04132  0.00419  120  120  150  1  0  1  -9.09218  0  9.09218  0  0  0  0.0909218  0.0909218  0  0  0  1;
  1838  1830  0.0157  0.02727  0.00252  90  90  112.5  1  0  1  7.39638  0  -7.39638  0  0  0  0.0739638  0.0739638  0  0  0  1;
  1846  1831  0.02706  0.09164  0.00907  90  90  112.5  1  0  1  41.4305  0  -41.4305  0  0  0  0.414305  0.414305  0  0  0  1;
  1864  1831  0.02078  0.03802  0.00364  90  90  112.5  1  0  1  -36.5905  0  36.5905  0  0  0  0.365905  0.365905  0  0  0  1;
  1976  1833  0.0343  0.06  0.00574  90  90  112.5  1  0  1  -27.5758  0  27.5758  0  0  0  0.275758  0.275758  0  0  0  1;
  2047  1833  0.03967  0.06934  0.00663  90  90  112.5  1  0  1  35.6718  0  -35.6718  0  0  0  0.356718  0.356718  0  0  0  1;
  1960  1834  0.00802  0.02174  0.0022  90  90  112.5  1  0  1  2.21596  0  -2.21596  0  0  0  0.0221596  0.0221596  0  0  0  1;
  1944  1835  0.03769  0.06554  0.00624  90  90  112.5  1  0  1  -21.0181  0  21.0181  0  0  0  0.210181  0.210181  0  0  0  1;
  1975  1836  0.03347  0.05893  0.00578  90  90  112.5  1  0  1  2.35901  0  -2.35901  0  0  0  0.0235901  0.0235901  0  0  0  1;
  2102  1836  0.02959  0.05471  0.00503  90  90  112.5  1  0  1  3.69099  0  -3.69099  0  0  0  0.0369099  0.0369099  0  0  0  1;
  1962  1837  0.02198  0.0738  0.00736  90  90  112.5  1  0  1  23.15  0  -23.15  0  0  0  0.2315  0.2315  0  0  0  1;
  2102  1837  0.03306  0.0586  0.00557  90  90  112.5  1  0  1  -9.74099  0  9.74099  0  0  0  0.0974099  0.0974099  0  0  0  1;
  2010  1839  0.00514  0.03512  0.0079  120  120  150  1  0  1  60.4914  0  -60.4914  0  0  0  0.604914  0.604914  0  0  0  1;
  2100  1839  0.01317  0.0446  0.00442  120  120  150  1  0  1  -36.483  0  36.483  0  0  0  0.36483  0.36483  0  0  0  1;
  2010  1840  0.00514  0.03512  0.0079  120  120  150  1  0  1  12.3376  0  -12.3376  0  0  0  0.123376  0.123376  0  0  0  1;
  2032  1841  0.06744  0.11802  0.01126  10  10  12.5  1  0  1  7.854  0  -7.854  0  0  0  0.07854  0.07854  0  0  0  0;
  1842  2054  0.02008  0.06818  0.00674  10  10  12.5  1  0  1  -3.146  0  3.146  0  0  0  0.03146  0.03146  0  0  0  0;
  2000  1843  0.06215  0.10504  0.01058  90  134  167.5  1  0  1  78.963  0  -78.963  0  0  0  0.78963  0.78963  0  0  0  1;
  2070  1844  0.01165  0.02124  0.00221  90  90  112.5  1  0  1  14.035  0  -14.035  0  0  0  0.14035  0.14035  0  0  0  0;
  1939  1845  0.06942  0.1405  0.01368  90  90  112.5  1  0  1  -8.11439  0  8.11439  0  0  0  0.0811439  0.0811439  0  0  0  1;
  1945  1845  0.0343  0.24545  0.02408  137  137  171.25  1  0  1  -43.4364  0  43.4364  0  0  0  0.434364  0.434364  0  0  0  1;
  1992  1846  0.0286  0.05322  0.00515  76  76  95  1  0  1  -37.0167  0  37.0167  0  0  0  0.370167  0.370167  0  0  0  1;
  2080  1846  0.04008  0.10222  0.01016  90  90  112.5  1  0  1  -13.6047  0  13.6047  0  0  0  0.136047  0.136047  0  0  0  1;
  1925  1847  0.02272  0.03973  0.00379  90  90  112.5  1  0  1  38.698  0  -38.698  0  0  0  0.38698  0.38698  0  0  0  1;
  1939  1848  0.04802  0.10264  0.01344  90  90  112.5  1  0  1  -3.85361  0  3.85361  0  0  0  0.0385361  0.0385361  0  0  0  1;
  1849  2071  0.02111  0.0715  0.00708  90  90  112.5  1  0  1  -8.217  0  8.217  0  0  0  0.08217  0.08217  0  0  0  0;
  1945  1850  0.02306  0.05736  0.00587  120  120  150  1  0  1  17.1849  0  -17.1849  0  0  0  0.171849  0.171849  0  0  0  1;
  1991  1850  0.01107  0.02744  0.00281  120  120  150  1  0  1  -8.48386  0  8.48386  0  0  0  0.0848386  0.0848386  0  0  0  1;
  1918  1852  0.00182  0.00455  0.00046  91  91  113.75  1  0  1  8.701  0  -8.701  0  0  0  0.08701  0.08701  0  0  0  0;
  1926  1853  0.01475  0.04998  0.00495  90  90  112.5  1  0  1  10.6071  0  -10.6071  0  0  0  0.106071  0.106071  0  0  0  1;
  1986  1853  0.01124  0.03818  0.00378  91  91  113.75  1  0  1  -5.76707  0  5.76707  0  0  0  0.0576707  0.0576707  0  0  0  1;
  1924  1854  0.00339  0.01099  0.00114  137  137  171.25  1  0  1  -9.0993  0  9.0993  0  0  0  0.090993  0.090993  0  0  0  1;
  2101  1855  0.03488  0.09488  0.00972  120  122  152.5  1  0  1  -52.5563  0  52.5563  0  0  0  0.525563  0.525563  0  0  0  1;
  1986  1856  0.04033  0.06893  0.00692  91  91  113.75  1  0  1  -3.80276  0  3.80276  0  0  0  0.0380276  0.0380276  0  0  0  1;
  2047  1856  0.02504  0.04289  0.00428  137  137  171.25  1  0  1  13.3398  0  -13.3398  0  0  0  0.133398  0.133398  0  0  0  1;
  1858  1998  0.01947  0.06595  0.00653  137  137  171.25  1  0  1  -4.598  0  4.598  0  0  0  0.04598  0.04598  0  0  0  0;
  1862  1860  0.00943  0.01889  0.00185  90  90  112.5  1  0  1  -38.9862  0  38.9862  0  0  0  0.389862  0.389862  0  0  0  1;
  2093  1861  0.02413  0.07851  0.0082  137  137  171.25  1  0  1  8.83964  0  -8.83964  0  0  0  0.0883964  0.0883964  0  0  0  1;
  2023  1863  0.03669  0.0943  0.00985  120  120  150  1  0  1  39.9443  0  -39.9443  0  0  0  0.399443  0.399443  0  0  0  1;
  1866  1865  0  0.0001  0  438  438  547.5  1  0  1  -12.694  0  12.694  0  0  0  0.12694  0.12694  0  0  0  0;
  1949  1865  0.0338  0.08099  0.00927  91  91  113.75  1  0  1  8.071  0  -8.071  0  0  0  0.08071  0.08071  0  0  0  0;
  1963  1865  0.01818  0.04132  0.00465  114  114  142.5  1  0  1  -25.8677  0  25.8677  0  0  0  0.258677  0.258677  0  0  0  1;
  2090  1865  0.03025  0.10165  0.01002  120  120  150  1  0  1  30.9747  0  -30.9747  0  0  0  0.309747  0.309747  0  0  0  1;
  1946  1867  0.01702  0.05512  0.00571  137  137  171.25  1  0  1  17.655  0  -17.655  0  0  0  0.17655  0.17655  0  0  0  0;
  1880  1868  0.02314  0.05868  0.00574  120  120  150  1  0  1  35.178  0  -35.178  0  0  0  0.35178  0.35178  0  0  0  0;
  2105  1868  0.03967  0.06942  0.00666  90  90  112.5  1  0  1  -24.541  0  24.541  0  0  0  0.24541  0.24541  0  0  0  0;
  1877  1869  0.01793  0.05818  0.00603  91  91  113.75  1  0  1  -29.3561  0  29.3561  0  0  0  0.293561  0.293561  0  0  0  1;
  1978  1869  0.01438  0.04653  0.00481  137  137  171.25  1  0  1  40.2351  0  -40.2351  0  0  0  0.402351  0.402351  0  0  0  1;
  1881  1873  0.02231  0.07182  0.00702  137  137  171.25  1  0  1  68.0385  0  -68.0385  0  0  0  0.680385  0.680385  0  0  0  1;
  1994  1873  0.0314  0.10545  0.01041  34  34  42.5  1  0  1  -12.331  0  12.331  0  0  0  0.12331  0.12331  0  0  0  0;
  2013  1873  0.02546  0.08496  0.00635  137  137  171.25  1  0  1  -52.3241  0  52.3241  0  0  0  0.523241  0.523241  0  0  0  1;
  1873  2070  0.03876  0.06463  0.00668  90  90  112.5  1  0  1  -23.2036  0  23.2036  0  0  0  0.232036  0.232036  0  0  0  1;
  1876  1875  0.01661  0.02917  0.00278  90  125  156.25  1  0  1  -64.7106  0  64.7106  0  0  0  0.647106  0.647106  0  0  0  1;
  1877  1875  0.00388  0.00669  0.00063  94  150  187.5  1  0  1  89.1146  0  -89.1146  0  0  0  0.891146  0.891146  0  0  0  1;
  1878  1876  0.0076  0.01802  0.00179  90  97  121.25  1  0  1  -36.9026  0  36.9026  0  0  0  0.369026  0.369026  0  0  0  1;
  1877  1880  0.01975  0.20967  0.0325  137  137  171.25  1  0  1  -72.6416  0  72.6416  0  0  0  0.726416  0.726416  0  0  0  1;
  2065  1877  0.02388  0.06711  0.00621  90  90  112.5  1  0  1  -12.883  0  12.883  0  0  0  0.12883  0.12883  0  0  0  0;
  1935  1878  0.06438  0.1138  0.01096  90  90  112.5  1  0  1  -12.9468  0  12.9468  0  0  0  0.129468  0.129468  0  0  0  1;
  1932  1880  0.00744  0.02397  0.00257  137  137  171.25  1  0  1  -83.8041  0  83.8041  0  0  0  0.838041  0.838041  0  0  0  1;
  1947  1880  0.02975  0.1  0.01009  137  137  171.25  1  0  1  -48.4125  0  48.4125  0  0  0  0.484125  0.484125  0  0  0  1;
  2050  1880  0.00744  0.02562  0.00278  137  137  171.25  1  0  1  -34.1957  0  34.1957  0  0  0  0.341957  0.341957  0  0  0  1;
  2000  1881  0.01372  0.04446  0.00439  137  145  181.25  1  0  1  -89.842  0  89.842  0  0  0  0.89842  0.89842  0  0  0  1;
  2033  1881  0.03793  0.11653  0.01251  120  120  150  1  0  1  -26.781  0  26.781  0  0  0  0.26781  0.26781  0  0  0  1;
  2035  1881  0.00909  0.02975  0.00319  137  137  171.25  1  0  1  -34.5847  0  34.5847  0  0  0  0.345847  0.345847  0  0  0  1;
  2079  1881  0.00877  0.02969  0.00294  137  137  171.25  1  0  1  -46.5412  0  46.5412  0  0  0  0.465412  0.465412  0  0  0  1;
  2016  1882  0.00397  0.02917  0.00283  274  274  342.5  1  0  1  -3.63  0  3.63  0  0  0  0.0363  0.0363  0  0  0  0;
  2273  1882  0.08207  0.20008  0.02217  91  131  163.75  1  0  1  -82.3065  0  82.3065  0  0  0  0.823065  0.823065  0  0  0  1;
  2333  1882  0.03719  0.09669  0.01016  120  129  161.25  1  0  1  -80.0993  0  80.0993  0  0  0  0.800993  0.800993  0  0  0  1;
  2064  1883  0.01654  0.05601  0.00554  137  137  171.25  1  0  1  -90.1185  0  90.1185  0  0  0  0.901185  0.901185  0  0  0  1;
  2244  1883  0.05628  0.18322  0.01876  120  120  150  1  0  1  -18.3524  0  18.3524  0  0  0  0.183524  0.183524  0  0  0  1;
  2278  1883  0.04463  0.11521  0.01205  120  120  150  1  0  1  -21.2558  0  21.2558  0  0  0  0.212558  0.212558  0  0  0  1;
  1884  2061  0.03306  0.04959  0.00605  76  76  95  1  0  1  -7.45701  0  7.45701  0  0  0  0.0745701  0.0745701  0  0  0  1;
  2110  1884  0.02209  0.05774  0.00565  76  76  95  1  0  1  -13.904  0  13.904  0  0  0  0.13904  0.13904  0  0  0  0;
  1934  1885  0.04207  0.07025  0.00733  68  68  85  1  0  1  12.2223  0  -12.2223  0  0  0  0.122223  0.122223  0  0  0  1;
  2111  1885  0.01902  0.04153  0.00864  90  90  112.5  1  0  1  1.33665e-13  0  -1.33665e-13  0  0  0  1.33665e-15  1.33665e-15  0  0  0  0;
  1961  1886  0.00636  0.02155  0.00213  91  91  113.75  1  0  1  -2.546  0  2.546  0  0  0  0.02546  0.02546  0  0  0  0;
  1943  1888  0.01463  0.04793  0.00491  137  137  171.25  1  0  1  -28.2271  0  28.2271  0  0  0  0.282271  0.282271  0  0  0  1;
  1890  1889  0  0.0001  0  438  438  547.5  1  0  1  -0.605  0  0.605  0  0  0  0.00605  0.00605  0  0  0  0;
  1987  1889  0.01405  0.02727  0.00278  90  90  112.5  1  0  1  5.61253  0  -5.61253  0  0  0  0.0561253  0.0561253  0  0  0  1;
  1892  1891  0  0.0001  0  438  438  547.5  1  0  1  -15.2244  0  15.2244  0  0  0  0.152244  0.152244  0  0  0  1;
  2021  1891  0.00992  0.01736  0.00172  90  90  112.5  1  0  1  18.4914  0  -18.4914  0  0  0  0.184914  0.184914  0  0  0  1;
  2041  1892  0.00909  0.01736  0.00165  90  90  112.5  1  0  1  -9.29539  0  9.29539  0  0  0  0.0929539  0.0929539  0  0  0  1;
  1923  1893  0.00968  0.03279  0.00325  137  137  171.25  1  0  1  -37.1231  0  37.1231  0  0  0  0.371231  0.371231  0  0  0  1;
  1900  1895  0.00864  0.0173  0.00166  90  90  112.5  1  0  1  16.761  0  -16.761  0  0  0  0.16761  0.16761  0  0  0  1;
  1927  1895  0.00793  0.02678  0.00264  137  137  171.25  1  0  1  0.473021  0  -0.473021  0  0  0  0.00473021  0.00473021  0  0  0  1;
  1896  2060  0.00013  0.00034  3e-05  120  120  150  1  0  1  1.63268e-11  0  -1.63268e-11  0  0  0  1.63268e-13  1.63268e-13  0  0  0  0;
  1897  1988  0.01801  0.04644  0.00935  114  114  142.5  1  0  1  -22.0369  0  22.0369  0  0  0  0.220369  0.220369  0  0  0  1;
  1899  1898  0  0.0001  0  438  438  547.5  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  2014  1898  0.01201  0.02671  0.00259  90  90  112.5  1  0  1  1.64942  0  -1.64942  0  0  0  0.0164942  0.0164942  0  0  0  1;
  1903  1900  0.00983  0.03322  0.00328  137  137  171.25  1  0  1  24.6086  0  -24.6086  0  0  0  0.246086  0.246086  0  0  0  1;
  2073  1900  0.00116  0.0038  0.00038  137  137  171.25  1  0  1  0.974392  0  -0.974392  0  0  0  0.00974392  0.00974392  0  0  0  1;
  1901  1924  0.0019  0.00603  0.00061  137  137  171.25  1  0  1  8.7977  0  -8.7977  0  0  0  0.087977  0.087977  0  0  0  1;
  1902  2002  0.02479  0.08132  0.00834  137  137  171.25  1  0  1  32.7132  0  -32.7132  0  0  0  0.327132  0.327132  0  0  0  1;
  2073  1902  0.01917  0.06388  0.00598  137  137  171.25  1  0  1  -23.2054  0  23.2054  0  0  0  0.232054  0.232054  0  0  0  1;
  2075  1902  0.01669  0.03529  0.00341  90  90  112.5  1  0  1  -26.466  0  26.466  0  0  0  0.26466  0.26466  0  0  0  0;
  2104  1903  0.0605  0.11818  0.01159  90  90  112.5  1  0  1  -31.63  0  31.63  0  0  0  0.3163  0.3163  0  0  0  0;
  1907  1906  0  0.0001  0  438  438  547.5  1  0  1  64.2076  0  -64.2076  0  0  0  0.642076  0.642076  0  0  0  1;
  1906  1928  0.00959  0.02474  0.00251  120  120  150  1  0  1  14.993  0  -14.993  0  0  0  0.14993  0.14993  0  0  0  0;
  1959  1906  0.02397  0.04223  0.00414  90  90  112.5  1  0  1  -16.0088  0  16.0088  0  0  0  0.160088  0.160088  0  0  0  1;
  1914  1907  0.08066  0.14207  0.01348  90  95  118.75  1  0  1  -48.2332  0  48.2332  0  0  0  0.482332  0.482332  0  0  0  1;
  1907  1929  0.00959  0.02474  0.00251  120  120  150  1  0  1  31.8839  0  -31.8839  0  0  0  0.318839  0.318839  0  0  0  1;
  1908  1920  0.00012  0.0004  4e-05  137  137  171.25  1  0  1  -3.388  0  3.388  0  0  0  0.03388  0.03388  0  0  0  0;
  1909  1919  0.0001  0.00031  3e-05  137  137  171.25  1  0  1  -3.146  0  3.146  0  0  0  0.03146  0.03146  0  0  0  0;
  2097  1910  0.00793  0.01537  0.0015  90  90  112.5  1  0  1  -17.7363  0  17.7363  0  0  0  0.177363  0.177363  0  0  0  1;
  1996  1911  0.01612  0.05281  0.00541  114  114  142.5  1  0  1  -48.6924  0  48.6924  0  0  0  0.486924  0.486924  0  0  0  1;
  2112  1911  0.02479  0.08008  0.0083  114  114  142.5  1  0  1  52.3224  0  -52.3224  0  0  0  0.523224  0.523224  0  0  0  1;
  2096  1912  0.00818  0.02149  0.00212  120  120  150  1  0  1  6.79705  0  -6.79705  0  0  0  0.0679705  0.0679705  0  0  0  1;
  2086  1913  0.01314  0.02554  0.00246  90  90  112.5  1  0  1  -51.2461  0  51.2461  0  0  0  0.512461  0.512461  0  0  0  1;
  1915  1914  0  0.0001  0  438  438  547.5  1  0  1  -14.872  0  14.872  0  0  0  0.14872  0.14872  0  0  0  0;
  1975  1914  0.02347  0.05785  0.00593  91  91  113.75  1  0  1  -16.263  0  16.263  0  0  0  0.16263  0.16263  0  0  0  1;
  2038  1914  0.03364  0.08545  0.00874  91  91  113.75  1  0  1  -17.0982  0  17.0982  0  0  0  0.170982  0.170982  0  0  0  1;
  2100  1916  0.0126  0.04265  0.00422  137  137  171.25  1  0  1  18.344  0  -18.344  0  0  0  0.18344  0.18344  0  0  0  1;
  2066  1920  0.00061  0.00208  0.00021  120  120  150  1  0  1  -47.075  0  47.075  0  0  0  0.47075  0.47075  0  0  0  0;
  2072  1920  0.01249  0.03219  0.00326  90  101  126.25  1  0  1  53.2682  0  -53.2682  0  0  0  0.532682  0.532682  0  0  0  1;
  1922  1921  0  0.0001  0  438  438  547.5  1  0  1  -49.7358  0  49.7358  0  0  0  0.497358  0.497358  0  0  0  1;
  1995  1921  0.00595  0.02016  0.002  90  90  112.5  1  0  1  28.7284  0  -28.7284  0  0  0  0.287284  0.287284  0  0  0  1;
  2012  1922  0.00486  0.01645  0.00163  120  120  150  1  0  1  -12.9505  0  12.9505  0  0  0  0.129505  0.129505  0  0  0  1;
  2080  1922  0.01179  0.03074  0.00305  90  90  112.5  1  0  1  5.60965  0  -5.60965  0  0  0  0.0560965  0.0560965  0  0  0  1;
  2076  1923  0.00303  0.01029  0.00102  120  120  150  1  0  1  -21.7781  0  21.7781  0  0  0  0.217781  0.217781  0  0  0  1;
  1933  1925  0.01028  0.02164  0.0021  90  90  112.5  1  0  1  -65.1973  0  65.1973  0  0  0  0.651973  0.651973  0  0  0  1;
  2073  1927  0.0038  0.01264  0.00119  137  137  171.25  1  0  1  22.231  0  -22.231  0  0  0  0.22231  0.22231  0  0  0  1;
  2018  1929  0.00413  0.01405  0.00138  137  137  171.25  1  0  1  -16.1649  0  16.1649  0  0  0  0.161649  0.161649  0  0  0  1;
  1930  2074  0.01431  0.03325  0.00323  90  127  158.75  1  0  1  79.0192  0  -79.0192  0  0  0  0.790192  0.790192  0  0  0  1;
  1977  1931  0.02149  0.06942  0.00711  137  137  171.25  1  0  1  -13.057  0  13.057  0  0  0  0.13057  0.13057  0  0  0  1;
  2095  1933  0.00711  0.01942  0.00201  120  120  150  1  0  1  -42.4823  0  42.4823  0  0  0  0.424823  0.424823  0  0  0  1;
  1988  1934  0.04959  0.08678  0.009  68  68  85  1  0  1  18.0303  0  -18.0303  0  0  0  0.180303  0.180303  0  0  0  1;
  1936  2044  0.00266  0.00902  0.00089  137  137  171.25  1  0  1  -8.459  0  8.459  0  0  0  0.08459  0.08459  0  0  0  0;
  1937  2045  0.00266  0.00902  0.00089  137  137  171.25  1  0  1  -7.26  0  7.26  0  0  0  0.0726  0.0726  0  0  0  0;
  1938  2091  0.01979  0.03629  0.00348  90  90  112.5  1  0  1  -6.05  0  6.05  0  0  0  0.0605  0.0605  0  0  0  0;
  1941  2105  0.03843  0.06562  0.00661  90  90  112.5  1  0  1  -18.612  0  18.612  0  0  0  0.18612  0.18612  0  0  0  0;
  1993  1943  0.02207  0.07149  0.00747  137  137  171.25  1  0  1  -21.0881  0  21.0881  0  0  0  0.210881  0.210881  0  0  0  1;
  2049  1944  0.02479  0.08041  0.00832  137  137  171.25  1  0  1  -21.0181  0  21.0181  0  0  0  0.210181  0.210181  0  0  0  1;
  2015  1946  0.0395  0.07231  0.00728  90  90  112.5  1  0  1  33.858  0  -33.858  0  0  0  0.33858  0.33858  0  0  0  0;
  1948  1947  0  0.0001  0  438  438  547.5  1  0  1  13.2595  0  -13.2595  0  0  0  0.132595  0.132595  0  0  0  1;
  2025  1949  0.00992  0.02314  0.00261  91  91  113.75  1  0  1  14.121  0  -14.121  0  0  0  0.14121  0.14121  0  0  0  0;
  1951  1950  0.02661  0.08661  0.00899  137  137  171.25  1  0  1  -17.4108  0  17.4108  0  0  0  0.174108  0.174108  0  0  0  1;
  1953  1952  0.00595  0.01917  0.00198  137  137  171.25  1  0  1  -30.7186  0  30.7186  0  0  0  0.307186  0.307186  0  0  0  1;
  1953  2093  0.02743  0.08885  0.00915  137  137  171.25  1  0  1  21.8966  0  -21.8966  0  0  0  0.218966  0.218966  0  0  0  1;
  1956  1955  0  0.0001  0  438  438  547.5  1  0  1  -7.58697  0  7.58697  0  0  0  0.0758697  0.0758697  0  0  0  1;
  2033  1955  0.02479  0.07686  0.00835  120  120  150  1  0  1  12.306  0  -12.306  0  0  0  0.12306  0.12306  0  0  0  1;
  1958  1957  0  0.0001  0  438  438  547.5  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1957  1987  0.01467  0.0404  0.00628  114  114  142.5  1  0  1  -18.139  0  18.139  0  0  0  0.18139  0.18139  0  0  0  0;
  2060  1957  0.02208  0.04735  0.00778  120  120  150  1  0  1  -4.84  0  4.84  0  0  0  0.0484  0.0484  0  0  0  0;
  1973  1963  0.00744  0.02314  0.0024  114  114  142.5  1  0  1  -11.473  0  11.473  0  0  0  0.11473  0.11473  0  0  0  0;
  2048  1965  0.0762  0.13  0.01309  90  90  112.5  1  0  1  -0.745874  0  0.745874  0  0  0  0.00745874  0.00745874  0  0  0  1;
  2084  1965  0.01777  0.05818  0.00595  137  137  171.25  1  0  1  23.5929  0  -23.5929  0  0  0  0.235929  0.235929  0  0  0  1;
  1966  2090  0.02835  0.09504  0.00937  137  137  171.25  1  0  1  -26.5959  0  26.5959  0  0  0  0.265959  0.265959  0  0  0  1;
  2114  1966  0.0281  0.04876  0.00477  90  90  112.5  1  0  1  -2.78786  0  2.78786  0  0  0  0.0278786  0.0278786  0  0  0  1;
  1987  1967  0.0081  0.02742  0.00272  114  114  142.5  1  0  1  26.3136  0  -26.3136  0  0  0  0.263136  0.263136  0  0  0  1;
  2048  1968  0.03174  0.1075  0.01064  137  137  171.25  1  0  1  -17.8661  0  17.8661  0  0  0  0.178661  0.178661  0  0  0  1;
  1968  2113  0.03366  0.11402  0.01129  137  137  171.25  1  0  1  -23.1901  0  23.1901  0  0  0  0.231901  0.231901  0  0  0  1;
  1999  1970  0.01661  0.0538  0.00557  91  91  113.75  1  0  1  41.8383  0  -41.8383  0  0  0  0.418383  0.418383  0  0  0  1;
  2038  1970  0.03529  0.06033  0.00605  90  90  112.5  1  0  1  -19.0553  0  19.0553  0  0  0  0.190553  0.190553  0  0  0  1;
  2047  1971  0.04281  0.07322  0.00733  90  97  121.25  1  0  1  -72.6946  0  72.6946  0  0  0  0.726946  0.726946  0  0  0  1;
  2091  1972  0.02727  0.09165  0.00901  137  137  171.25  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1976  1974  0.05388  0.0943  0.00898  90  90  112.5  1  0  1  -3.84518  0  3.84518  0  0  0  0.0384518  0.0384518  0  0  0  1;
  2037  1977  0.02562  0.08264  0.00854  137  137  171.25  1  0  1  7.75799  0  -7.75799  0  0  0  0.0775799  0.0775799  0  0  0  1;
  1978  2013  0.02066  0.06686  0.00692  137  137  171.25  1  0  1  -42.1711  0  42.1711  0  0  0  0.421711  0.421711  0  0  0  1;
  1979  2074  0.00513  0.00898  0.00086  90  90  112.5  1  0  1  -12.089  0  12.089  0  0  0  0.12089  0.12089  0  0  0  0;
  1980  2077  0.00553  0.00967  0.00092  120  120  150  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  1982  1981  0  0.0001  0  438  438  547.5  1  0  1  -5.55112e-11  0  5.55112e-11  0  0  0  5.55112e-13  5.55112e-13  0  0  0  0;
  1987  1981  0.02975  0.04207  0.00404  68  73  91.25  1  0  1  42.0943  0  -42.0943  0  0  0  0.420943  0.420943  0  0  0  1;
  2063  1984  0.02263  0.03957  0.00378  137  137  171.25  1  0  1  -1.40286e-13  0  1.40286e-13  0  0  0  1.40286e-15  1.40286e-15  0  0  0  0;
  1987  2014  0.01127  0.02548  0.00247  90  90  112.5  1  0  1  1.64942  0  -1.64942  0  0  0  0.0164942  0.0164942  0  0  0  1;
  1988  2108  0.0157  0.02727  0.00286  68  68  85  1  0  1  28.6594  0  -28.6594  0  0  0  0.286594  0.286594  0  0  0  1;
  1991  1989  0.00752  0.01835  0.00196  90  90  112.5  1  0  1  5.57986  0  -5.57986  0  0  0  0.0557986  0.0557986  0  0  0  1;
  2049  1989  0.00752  0.01835  0.00196  90  90  112.5  1  0  1  13.5271  0  -13.5271  0  0  0  0.135271  0.135271  0  0  0  1;
  1990  2079  0.00445  0.01505  0.00149  137  137  171.25  1  0  1  -24.8932  0  24.8932  0  0  0  0.248932  0.248932  0  0  0  1;
  2078  1995  0.01093  0.03048  0.00307  76  81  101.25  1  0  1  36.8674  0  -36.8674  0  0  0  0.368674  0.368674  0  0  0  1;
  2085  1996  0.02496  0.08446  0.00847  137  137  171.25  1  0  1  -35.1094  0  35.1094  0  0  0  0.351094  0.351094  0  0  0  1;
  2023  2001  0.02289  0.06215  0.00636  120  120  150  1  0  1  -42.3643  0  42.3643  0  0  0  0.423643  0.423643  0  0  0  1;
  2011  2003  0.00413  0.00909  0.00094  137  137  171.25  1  0  1  8.459  0  -8.459  0  0  0  0.08459  0.08459  0  0  0  0;
  2006  2004  0.00331  0.00992  0.00099  137  137  171.25  1  0  1  9.669  0  -9.669  0  0  0  0.09669  0.09669  0  0  0  0;
  2007  2005  0.00413  0.01157  0.00104  137  137  171.25  1  0  1  1.815  0  -1.815  0  0  0  0.01815  0.01815  0  0  0  0;
  2008  2006  0.00909  0.0314  0.00327  137  137  171.25  1  0  1  -21.758  0  21.758  0  0  0  0.21758  0.21758  0  0  0  0;
  2010  2006  0.00413  0.00992  0.00099  137  137  171.25  1  0  1  60.445  0  -60.445  0  0  0  0.60445  0.60445  0  0  0  0;
  2009  2007  0.0124  0.0405  0.00416  140  140  175  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  2010  2007  0.00413  0.01074  0.00099  137  137  171.25  1  0  1  10.274  0  -10.274  0  0  0  0.10274  0.10274  0  0  0  0;
  2011  2010  0  0.0001  0  438  438  547.5  1  0  1  -35.904  0  35.904  0  0  0  0.35904  0.35904  0  0  0  0;
  2019  2018  0  0.0001  0  438  438  547.5  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  2040  2021  0.00697  0.0236  0.00234  137  137  171.25  1  0  1  -15.84  0  15.84  0  0  0  0.1584  0.1584  0  0  0  0;
  2056  2021  0.00496  0.0157  0.0008  90  90  112.5  1  0  1  -23.3194  0  23.3194  0  0  0  0.233194  0.233194  0  0  0  1;
  2058  2021  0.0157  0.02727  0.00264  137  137  171.25  1  0  1  -11.6033  0  11.6033  0  0  0  0.116033  0.116033  0  0  0  1;
  2035  2022  0.00909  0.0281  0.00307  137  137  171.25  1  0  1  26.1257  0  -26.1257  0  0  0  0.261257  0.261257  0  0  0  1;
  2037  2022  0.01157  0.03636  0.00399  120  120  150  1  0  1  -43.8719  0  43.8719  0  0  0  0.438719  0.438719  0  0  0  1;
  2026  2025  0  0.0001  0  438  438  547.5  1  0  1  14.121  0  -14.121  0  0  0  0.14121  0.14121  0  0  0  0;
  2029  2064  0.02679  0.09072  0.00898  137  137  171.25  1  0  1  -90.1185  0  90.1185  0  0  0  0.901185  0.901185  0  0  0  1;
  2075  2032  0.0576  0.12215  0.01179  90  90  112.5  1  0  1  26.466  0  -26.466  0  0  0  0.26466  0.26466  0  0  0  0;
  2050  2034  0.00165  0.00413  0.00041  137  137  171.25  1  0  1  17.9927  0  -17.9927  0  0  0  0.179927  0.179927  0  0  0  1;
  2058  2034  0.00909  0.0281  0.00307  137  137  171.25  1  0  1  -5.67775  0  5.67775  0  0  0  0.0567775  0.0567775  0  0  0  1;
  2037  2036  0  0.0001  0  438  438  547.5  1  0  1  20.511  0  -20.511  0  0  0  0.20511  0.20511  0  0  0  0;
  2036  2039  0.00707  0.02395  0.00237  137  137  171.25  1  0  1  11.968  0  -11.968  0  0  0  0.11968  0.11968  0  0  0  0;
  2055  2037  0.01983  0.0338  0.00329  90  90  112.5  1  0  1  -8.82688  0  8.82688  0  0  0  0.0882688  0.0882688  0  0  0  1;
  2106  2038  0.05808  0.10375  0.00991  90  90  112.5  1  0  1  -9.9348  0  9.9348  0  0  0  0.099348  0.099348  0  0  0  1;
  2053  2042  0.00992  0.02231  0.00242  90  90  112.5  1  0  1  -16.203  0  16.203  0  0  0  0.16203  0.16203  0  0  0  0;
  2052  2045  0.01818  0.03554  0.0039  90  90  112.5  1  0  1  -33.484  0  33.484  0  0  0  0.33484  0.33484  0  0  0  0;
  2069  2046  0.00207  0.00364  0.00034  90  90  112.5  1  0  1  -17.979  0  17.979  0  0  0  0.17979  0.17979  0  0  0  1;
  2051  2079  0.00497  0.01683  0.00167  137  137  171.25  1  0  1  -21.648  0  21.648  0  0  0  0.21648  0.21648  0  0  0  0;
  2057  2052  0.00055  0.00182  0.02683  118  118  147.5  1  0  1  -19.217  0  19.217  0  0  0  0.19217  0.19217  0  0  0  0;
  2248  2054  0.03074  0.09917  0.01021  137  137  171.25  1  0  1  15.961  0  -15.961  0  0  0  0.15961  0.15961  0  0  0  0;
  2059  2091  0.02364  0.05992  0.00618  120  120  150  1  0  1  -26.0501  0  26.0501  0  0  0  0.260501  0.260501  0  0  0  1;
  2067  2107  0.02174  0.0516  0.00502  90  90  112.5  1  0  1  26.4339  0  -26.4339  0  0  0  0.264339  0.264339  0  0  0  1;
  2074  2072  0.00474  0.00829  0.00079  90  115  143.75  1  0  1  66.9302  0  -66.9302  0  0  0  0.669302  0.669302  0  0  0  1;
  2081  2076  4e-05  0.00014  1e-05  120  120  150  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  2094  2078  0.00383  0.00669  0.00064  76  76  95  1  0  1  -10.637  0  10.637  0  0  0  0.10637  0.10637  0  0  0  0;
  2115  2080  0.00014  0.00024  2e-05  90  90  112.5  1  0  1  -7.995  0  7.995  0  0  0  0.07995  0.07995  0  0  0  0;
  2089  2088  0  0.0001  0  438  438  547.5  1  0  1  20.4544  0  -20.4544  0  0  0  0.204544  0.204544  0  0  0  1;
  2092  2088  0.02231  0.07182  0.00745  114  114  142.5  1  0  1  -7.65544  0  7.65544  0  0  0  0.0765544  0.0765544  0  0  0  1;
  2091  2090  0  0.0001  0  438  438  547.5  1  0  1  -47.8191  0  47.8191  0  0  0  0.478191  0.478191  0  0  0  1;
  2099  2097  0.01008  0.01736  0.00172  90  90  112.5  1  0  1  -7.82535  0  7.82535  0  0  0  0.0782535  0.0782535  0  0  0  1;
  2099  2098  0.01083  0.01893  0.00181  90  90  112.5  1  0  1  -0.761653  0  0.761653  0  0  0  0.00761653  0.00761653  0  0  0  1;
  2109  2108  0  0.0001  0  438  438  547.5  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  2166  2116  0.00612  0.0157  0.00157  120  120  150  1  0  1  37.8047  0  -37.8047  0  0  0  0.378047  0.378047  0  0  0  1;
  2116  2167  0.00331  0.01091  0.00111  137  137  171.25  1  0  1  22.8557  0  -22.8557  0  0  0  0.228557  0.228557  0  0  0  1;
  2216  2117  0.03769  0.12149  0.01249  68  68  85  1  0  1  -10.0989  0  10.0989  0  0  0  0.100989  0.100989  0  0  0  1;
  2117  2235  0.0414  0.06942  0.00711  68  68  85  1  0  1  -22.7379  0  22.7379  0  0  0  0.227379  0.227379  0  0  0  1;
  2118  2131  0.00653  0.02116  0.0022  137  137  171.25  1  0  1  -0.0377161  0  0.0377161  0  0  0  0.000377161  0.000377161  0  0  0  1;
  2118  2134  0.01397  0.04463  0.00462  125  125  156.25  1  0  1  -21.9513  0  21.9513  0  0  0  0.219513  0.219513  0  0  0  1;
  2123  2119  0.00231  0.00752  0.00077  137  137  171.25  1  0  1  -59.7127  0  59.7127  0  0  0  0.597127  0.597127  0  0  0  1;
  2119  2220  0.00264  0.00752  0.00075  120  120  150  1  0  1  -7.85677  0  7.85677  0  0  0  0.0785677  0.0785677  0  0  0  1;
  2119  2311  0.01314  0.04182  0.00448  137  137  171.25  1  0  1  13.189  0  -13.189  0  0  0  0.13189  0.13189  0  0  0  0;
  2368  2119  0.00157  0.00496  0.00051  137  137  171.25  1  0  1  -10.383  0  10.383  0  0  0  0.10383  0.10383  0  0  0  1;
  2368  2119  0.00157  0.00496  0.00051  137  137  171.25  1  0  1  -10.383  0  10.383  0  0  0  0.10383  0.10383  0  0  0  1;
  2369  2119  0.00215  0.00719  0.00072  57  57  71.25  1  0  1  -2.2  0  2.2  0  0  0  0.022  0.022  0  0  0  0;
  2245  2120  0.03905  0.12628  0.01297  95  95  118.75  1  0  1  -26.2927  0  26.2927  0  0  0  0.262927  0.262927  0  0  0  1;
  2120  2365  0.0214  0.06917  0.0071  137  137  171.25  1  0  1  -37.8317  0  37.8317  0  0  0  0.378317  0.378317  0  0  0  1;
  2122  2121  0  0.0001  0  438  438  547.5  1  0  1  -24.398  0  24.398  0  0  0  0.24398  0.24398  0  0  0  0;
  2121  2158  0.02355  0.06215  0.00639  81  81  101.25  1  0  1  -41.4264  0  41.4264  0  0  0  0.414264  0.414264  0  0  0  1;
  2199  2121  0.0276  0.0495  0.00448  68  68  85  1  0  1  -19.2112  0  19.2112  0  0  0  0.192112  0.192112  0  0  0  1;
  2121  2380  0.06645  0.17719  0.01791  70  98  122.5  1  0  1  -12.9418  0  12.9418  0  0  0  0.129418  0.129418  0  0  0  1;
  2122  2315  0.0376  0.09174  0.00968  99  99  123.75  1  0  1  14.509  0  -14.509  0  0  0  0.14509  0.14509  0  0  0  0;
  2306  2123  0.00397  0.01298  0.00131  137  137  171.25  1  0  1  -50.5937  0  50.5937  0  0  0  0.505937  0.505937  0  0  0  1;
  2124  2129  0.01322  0.01777  0.00191  61  61  76.25  1  0  1  -15.1572  0  15.1572  0  0  0  0.151572  0.151572  0  0  0  1;
  2250  2124  0.03636  0.12066  0.01181  114  114  142.5  1  0  1  -8.04453  0  8.04453  0  0  0  0.0804453  0.0804453  0  0  0  1;
  2124  2308  0.02331  0.07893  0.00745  68  68  85  1  0  1  -2.47289  0  2.47289  0  0  0  0.0247289  0.0247289  0  0  0  1;
  2229  2125  0.021  0.0679  0.00696  122  122  152.5  1  0  1  -42.0067  0  42.0067  0  0  0  0.420067  0.420067  0  0  0  1;
  2125  2377  0.02139  0.06954  0.00729  120  120  150  1  0  1  -52.7757  0  52.7757  0  0  0  0.527757  0.527757  0  0  0  1;
  2126  2132  0.00306  0.00992  0.00102  137  137  171.25  1  0  1  -34.8179  0  34.8179  0  0  0  0.348179  0.348179  0  0  0  1;
  2194  2126  0.00331  0.01083  0.00109  137  137  171.25  1  0  1  -9.53985  0  9.53985  0  0  0  0.0953985  0.0953985  0  0  0  1;
  2127  2284  0.01653  0.0314  0.0029  47  47  58.75  1  0  1  11.239  0  -11.239  0  0  0  0.11239  0.11239  0  0  0  1;
  2290  2127  0.03347  0.06529  0.00593  68  68  85  1  0  1  20.028  0  -20.028  0  0  0  0.20028  0.20028  0  0  0  1;
  2128  2365  0.00281  0.00917  0.00094  122  122  152.5  1  0  1  -6.05  0  6.05  0  0  0  0.0605  0.0605  0  0  0  0;
  2129  2193  0.02231  0.07231  0.01493  75  75  93.75  1  0  1  -25.0462  0  25.0462  0  0  0  0.250462  0.250462  0  0  0  1;
  2130  2137  0.0374  0.12066  0.01272  140  140  175  1  0  1  -5.5  0  5.5  0  0  0  0.055  0.055  0  0  0  0;
  2131  2306  0.00198  0.00628  0.00065  137  137  171.25  1  0  1  -24.2157  0  24.2157  0  0  0  0.242157  0.242157  0  0  0  1;
  2132  2196  0.00421  0.01058  0.00106  120  120  150  1  0  1  -50.2069  0  50.2069  0  0  0  0.502069  0.502069  0  0  0  1;
  2134  2133  0  0.0001  0  438  438  547.5  1  0  1  48.589  0  -48.589  0  0  0  0.48589  0.48589  0  0  0  0;
  2269  2133  0.00868  0.0281  0.00295  87  87  108.75  1  0  1  -48.589  0  48.589  0  0  0  0.48589  0.48589  0  0  0  0;
  2194  2134  0.0186  0.0562  0.00581  81  81  101.25  1  0  1  -6.83815  0  6.83815  0  0  0  0.0683815  0.0683815  0  0  0  1;
  2337  2134  0.0205  0.06876  0.00688  137  137  171.25  1  0  1  -7.15  0  7.15  0  0  0  0.0715  0.0715  0  0  0  0;
  2164  2135  0.03669  0.06471  0.00611  90  90  112.5  1  0  1  4.29704  0  -4.29704  0  0  0  0.0429704  0.0429704  0  0  0  1;
  2135  2268  0.01975  0.06215  0.00675  90  90  112.5  1  0  1  -12.192  0  12.192  0  0  0  0.12192  0.12192  0  0  0  1;
  2251  2136  0.03124  0.05603  0.00563  83  83  103.75  1  0  1  -39.3668  0  39.3668  0  0  0  0.393668  0.393668  0  0  0  1;
  2136  2282  0.0262  0.04397  0.00434  78  78  97.5  1  0  1  -45.1968  0  45.1968  0  0  0  0.451968  0.451968  0  0  0  1;
  2137  2142  0.00545  0.0076  0.00077  68  68  85  1  0  1  -14.9307  0  14.9307  0  0  0  0.149307  0.149307  0  0  0  1;
  2146  2137  0.03413  0.05992  0.00566  47  47  58.75  1  0  1  -18.689  0  18.689  0  0  0  0.18689  0.18689  0  0  0  0;
  2137  2348  0.06843  0.09157  0.0084  68  78  97.5  1  0  1  -21.3473  0  21.3473  0  0  0  0.213473  0.213473  0  0  0  1;
  2139  2138  0  0.0001  0  438  438  547.5  1  0  1  9.86221  0  -9.86221  0  0  0  0.0986221  0.0986221  0  0  0  1;
  2138  2169  0.03025  0.09752  0.01002  85  85  106.25  1  0  1  8.76035  0  -8.76035  0  0  0  0.0876035  0.0876035  0  0  0  1;
  2173  2138  0.00983  0.01736  0.0016  137  137  171.25  1  0  1  -90.8826  0  90.8826  0  0  0  0.908826  0.908826  0  0  0  1;
  2138  2377  0.03669  0.11818  0.01217  95  95  118.75  1  0  1  -56.0498  0  56.0498  0  0  0  0.560498  0.560498  0  0  0  1;
  2255  2139  0.00711  0.02314  0.00234  123  123  153.75  1  0  1  -47.5326  0  47.5326  0  0  0  0.475326  0.475326  0  0  0  1;
  2139  2304  0.00331  0.01074  0.00109  137  137  171.25  1  0  1  -30.2538  0  30.2538  0  0  0  0.302538  0.302538  0  0  0  1;
  2140  2339  0.01719  0.05777  0.00578  68  68  85  1  0  1  -17.358  0  17.358  0  0  0  0.17358  0.17358  0  0  0  0;
  2349  2140  0.01636  0.05289  0.00558  140  140  175  1  0  1  -4.5595  0  4.5595  0  0  0  0.045595  0.045595  0  0  0  1;
  2349  2140  0.01636  0.05289  0.00558  140  140  175  1  0  1  -4.5595  0  4.5595  0  0  0  0.045595  0.045595  0  0  0  1;
  2345  2141  0.02132  0.06942  0.00707  137  137  171.25  1  0  1  -23.9589  0  23.9589  0  0  0  0.239589  0.239589  0  0  0  1;
  2141  2357  0.02769  0.0895  0.00917  95  95  118.75  1  0  1  -51.4369  0  51.4369  0  0  0  0.514369  0.514369  0  0  0  1;
  2142  2316  0.06661  0.11306  0.01118  68  68  85  1  0  1  -26.4697  0  26.4697  0  0  0  0.264697  0.264697  0  0  0  1;
  2143  2187  0.02868  0.09256  0.00951  57  57  71.25  1  0  1  -35.5601  0  35.5601  0  0  0  0.355601  0.355601  0  0  0  1;
  2294  2143  0.01851  0.0595  0.00627  125  125  156.25  1  0  1  -18.8511  0  18.8511  0  0  0  0.188511  0.188511  0  0  0  1;
  2145  2144  0.01223  0.0386  0.0042  30  30  37.5  1  0  1  9.339  0  -9.339  0  0  0  0.09339  0.09339  0  0  0  0;
  2145  2328  0.0395  0.12455  0.01176  38  38  47.5  1  0  1  -16.489  0  16.489  0  0  0  0.16489  0.16489  0  0  0  0;
  2189  2146  0.01455  0.04702  0.00483  68  68  85  1  0  1  -2.2  0  2.2  0  0  0  0.022  0.022  0  0  0  0;
  2169  2147  0.01116  0.01529  0.00275  114  114  142.5  1  0  1  -6.96536  0  6.96536  0  0  0  0.0696536  0.0696536  0  0  0  1;
  2147  2233  0.01116  0.01529  0.00275  114  114  142.5  1  0  1  -25.1044  0  25.1044  0  0  0  0.251044  0.251044  0  0  0  1;
  2148  2374  0.00182  0.00388  0.00027  76  76  95  1  0  1  -4.95  0  4.95  0  0  0  0.0495  0.0495  0  0  0  0;
  2313  2149  0.01824  0.05899  0.00605  122  122  152.5  1  0  1  3.85  0  -3.85  0  0  0  0.0385  0.0385  0  0  0  0;
  2229  2150  0.0405  0.07107  0.00673  90  90  112.5  1  0  1  40.1771  0  -40.1771  0  0  0  0.401771  0.401771  0  0  0  1;
  2150  2322  0.04628  0.07107  0.0076  78  82  102.5  1  0  1  34.6771  0  -34.6771  0  0  0  0.346771  0.346771  0  0  0  1;
  2164  2151  0.03587  0.07132  0.00624  90  90  112.5  1  0  1  2.00296  0  -2.00296  0  0  0  0.0200296  0.0200296  0  0  0  1;
  2151  2323  0.03587  0.07132  0.00624  38  38  47.5  1  0  1  0.902958  0  -0.902958  0  0  0  0.00902958  0.00902958  0  0  0  1;
  2152  2260  0.02234  0.07496  0.00748  68  68  85  1  0  1  -35.217  0  35.217  0  0  0  0.35217  0.35217  0  0  0  1;
  2290  2152  0.02041  0.07165  0.0075  68  68  85  1  0  1  -26.428  0  26.428  0  0  0  0.26428  0.26428  0  0  0  1;
  2374  2153  0.03653  0.06413  0.00605  68  68  85  1  0  1  -0.7  0  0.7  0  0  0  0.007  0.007  0  0  0  0;
  2154  2200  0.01364  0.03554  0.0037  120  120  150  1  0  1  -16.048  0  16.048  0  0  0  0.16048  0.16048  0  0  0  1;
  2154  2303  0.00851  0.02174  0.0022  120  120  150  1  0  1  15.058  0  -15.058  0  0  0  0.15058  0.15058  0  0  0  1;
  2360  2155  0.00967  0.01702  0.0016  90  90  112.5  1  0  1  -26.5096  0  26.5096  0  0  0  0.265096  0.265096  0  0  0  1;
  2155  2362  0.0057  0.01017  0.00094  68  68  85  1  0  1  -32.1196  0  32.1196  0  0  0  0.321196  0.321196  0  0  0  1;
  2156  2157  0.05504  0.1643  0.01682  68  69  86.25  1  0  1  -25.7064  0  25.7064  0  0  0  0.257064  0.257064  0  0  0  1;
  2366  2156  0.0214  0.06887  0.00708  68  68  85  1  0  1  -12.9574  0  12.9574  0  0  0  0.129574  0.129574  0  0  0  1;
  2158  2157  0  0.0001  0  438  438  547.5  1  0  1  -75.5599  0  75.5599  0  0  0  0.755599  0.755599  0  0  0  1;
  2214  2157  0.00926  0.03008  0.00307  119  119  148.75  1  0  1  -49.1685  0  49.1685  0  0  0  0.491685  0.491685  0  0  0  1;
  2351  2157  0.02661  0.08942  0.00895  137  137  171.25  1  0  1  -33.6548  0  33.6548  0  0  0  0.336548  0.336548  0  0  0  1;
  2213  2158  0.00909  0.02975  0.00302  137  137  171.25  1  0  1  -34.1335  0  34.1335  0  0  0  0.341335  0.341335  0  0  0  1;
  2160  2159  0.00909  0.0281  0.00288  133  133  166.25  1  0  1  -16.1153  0  16.1153  0  0  0  0.161153  0.161153  0  0  0  1;
  2159  2165  0.1  0.1595  0.01597  85  85  106.25  1  0  1  -39.3272  0  39.3272  0  0  0  0.393272  0.393272  0  0  0  1;
  2159  2251  0.03587  0.05868  0.00646  90  90  112.5  1  0  1  -19.5778  0  19.5778  0  0  0  0.195778  0.195778  0  0  0  1;
  2284  2159  0.01653  0.0314  0.00315  47  47  58.75  1  0  1  7.93901  0  -7.93901  0  0  0  0.0793901  0.0793901  0  0  0  1;
  2375  2159  0.00165  0.00529  0.00053  137  137  171.25  1  0  1  -29.7506  0  29.7506  0  0  0  0.297506  0.297506  0  0  0  1;
  2279  2160  0.02041  0.06612  0.00678  95  95  118.75  1  0  1  3.67367  0  -3.67367  0  0  0  0.0367367  0.0367367  0  0  0  1;
  2298  2161  0.02975  0.09587  0.01007  137  137  171.25  1  0  1  -3.37264  0  3.37264  0  0  0  0.0337264  0.0337264  0  0  0  1;
  2161  2375  0.00331  0.01058  0.00109  137  137  171.25  1  0  1  -17.6616  0  17.6616  0  0  0  0.176616  0.176616  0  0  0  1;
  2162  2195  0.00562  0.01893  0.00189  32  32  40  1  0  1  -16.489  0  16.489  0  0  0  0.16489  0.16489  0  0  0  0;
  2163  2196  0.00562  0.01893  0.00189  32  32  40  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  2233  2165  0.00124  0.00413  0.00039  127  127  158.75  1  0  1  -51.4824  0  51.4824  0  0  0  0.514824  0.514824  0  0  0  1;
  2165  2263  0.00793  0.02231  0.00215  122  122  152.5  1  0  1  36.8526  0  -36.8526  0  0  0  0.368526  0.368526  0  0  0  1;
  2296  2165  0.00124  0.00413  0.00041  137  137  171.25  1  0  1  -7.53538  0  7.53538  0  0  0  0.0753538  0.0753538  0  0  0  1;
  2328  2165  0.05455  0.18017  0.0242  99  106  132.5  1  0  1  -49.9293  0  49.9293  0  0  0  0.499293  0.499293  0  0  0  1;
  2166  2168  0.02074  0.06727  0.00682  137  137  171.25  1  0  1  15.545  0  -15.545  0  0  0  0.15545  0.15545  0  0  0  1;
  2171  2166  0.0076  0.01983  0.00206  120  120  150  1  0  1  -36.1327  0  36.1327  0  0  0  0.361327  0.361327  0  0  0  1;
  2282  2166  0.01281  0.02149  0.00212  78  78  97.5  1  0  1  -50.6968  0  50.6968  0  0  0  0.506968  0.506968  0  0  0  1;
  2297  2166  0.00124  0.00413  0.00041  137  137  171.25  1  0  1  -5.5  0  5.5  0  0  0  0.055  0.055  0  0  0  0;
  2338  2166  0.03248  0.1081  0.01445  137  137  171.25  1  0  1  -36.7612  0  36.7612  0  0  0  0.367612  0.367612  0  0  0  1;
  2167  2169  0.01917  0.02595  0.00467  68  68  85  1  0  1  0.721314  0  -0.721314  0  0  0  0.00721314  0.00721314  0  0  0  1;
  2286  2167  0.00504  0.01686  0.00174  137  137  171.25  1  0  1  3.44638  0  -3.44638  0  0  0  0.0344638  0.0344638  0  0  0  1;
  2167  2287  0.00463  0.01488  0.00152  137  137  171.25  1  0  1  80.2928  0  -80.2928  0  0  0  0.802928  0.802928  0  0  0  1;
  2167  2371  0.00463  0.01488  0.00152  120  120  150  1  0  1  14.289  0  -14.289  0  0  0  0.14289  0.14289  0  0  0  0;
  2263  2168  0.00132  0.00421  0.00044  137  137  171.25  1  0  1  15.4136  0  -15.4136  0  0  0  0.154136  0.154136  0  0  0  1;
  2168  2275  0.00661  0.0157  0.00169  102  102  127.5  1  0  1  47.4306  0  -47.4306  0  0  0  0.474306  0.474306  0  0  0  1;
  2168  2370  0.00463  0.01488  0.00152  120  120  150  1  0  1  12.639  0  -12.639  0  0  0  0.12639  0.12639  0  0  0  0;
  2299  2169  0.03587  0.09008  0.00924  114  114  142.5  1  0  1  -13.1258  0  13.1258  0  0  0  0.131258  0.131258  0  0  0  1;
  2307  2169  0.00124  0.00413  0.00039  127  127  158.75  1  0  1  -12.569  0  12.569  0  0  0  0.12569  0.12569  0  0  0  0;
  2205  2170  0.0395  0.06959  0.00657  72  106  132.5  1  0  1  -54.3537  0  54.3537  0  0  0  0.543537  0.543537  0  0  0  1;
  2206  2170  0.01149  0.03471  0.00293  120  120  150  1  0  1  -5.64903  0  5.64903  0  0  0  0.0564903  0.0564903  0  0  0  1;
  2241  2170  0.03479  0.1119  0.01176  76  76  95  1  0  1  -12.599  0  12.599  0  0  0  0.12599  0.12599  0  0  0  1;
  2275  2170  0.01405  0.03636  0.00399  102  102  127.5  1  0  1  24.3526  0  -24.3526  0  0  0  0.243526  0.243526  0  0  0  1;
  2170  2327  0.01496  0.0438  0.00445  114  114  142.5  1  0  1  -5.74468  0  5.74468  0  0  0  0.0574468  0.0574468  0  0  0  1;
  2367  2170  0.015  0.04714  0.00466  114  114  142.5  1  0  1  -10.3912  0  10.3912  0  0  0  0.103912  0.103912  0  0  0  1;
  2330  2171  0.01545  0.04603  0.00472  120  120  150  1  0  1  -22.2937  0  22.2937  0  0  0  0.222937  0.222937  0  0  0  1;
  2173  2172  0  0.0001  0  438  438  547.5  1  0  1  43.4983  0  -43.4983  0  0  0  0.434983  0.434983  0  0  0  1;
  2180  2172  0.00124  0.00413  0.00039  127  127  158.75  1  0  1  -13.3549  0  13.3549  0  0  0  0.133549  0.133549  0  0  0  1;
  2172  2341  0.00099  0.00347  0.00036  137  137  171.25  1  0  1  -11.1446  0  11.1446  0  0  0  0.111446  0.111446  0  0  0  1;
  2172  2356  0.01083  0.03471  0.00358  137  137  171.25  1  0  1  29.749  0  -29.749  0  0  0  0.29749  0.29749  0  0  0  1;
  2173  2179  0.00496  0.01273  0.00128  95  95  118.75  1  0  1  28.7512  0  -28.7512  0  0  0  0.287512  0.287512  0  0  0  1;
  2173  2332  0.00124  0.00413  0.00039  127  127  158.75  1  0  1  9.84408  0  -9.84408  0  0  0  0.0984408  0.0984408  0  0  0  1;
  2174  2257  0.01039  0.05083  0.00494  133  133  166.25  1  0  1  -39.7991  0  39.7991  0  0  0  0.397991  0.397991  0  0  0  1;
  2267  2174  0.02446  0.04347  0.00404  68  68  85  1  0  1  -32.6491  0  32.6491  0  0  0  0.326491  0.326491  0  0  0  1;
  2185  2175  0.00149  0.00496  0.00048  137  137  171.25  1  0  1  -17.039  0  17.039  0  0  0  0.17039  0.17039  0  0  0  0;
  2175  2186  0.0057  0.01818  0.00189  137  137  171.25  1  0  1  -33.968  0  33.968  0  0  0  0.33968  0.33968  0  0  0  0;
  2176  2247  0.0181  0.05702  0.0062  68  68  85  1  0  1  -10.989  0  10.989  0  0  0  0.10989  0.10989  0  0  0  0;
  2177  2232  0.0676  0.11901  0.0112  68  68  85  1  0  1  0.437503  0  -0.437503  0  0  0  0.00437503  0.00437503  0  0  0  1;
  2352  2177  0.03868  0.0681  0.00639  68  68  85  1  0  1  10.1065  0  -10.1065  0  0  0  0.101065  0.101065  0  0  0  1;
  2178  2199  0.03967  0.07157  0.00641  68  68  85  1  0  1  -10.4222  0  10.4222  0  0  0  0.104222  0.104222  0  0  0  1;
  2209  2178  0.02983  0.05793  0.00547  68  68  85  1  0  1  -3.71221  0  3.71221  0  0  0  0.0371221  0.0371221  0  0  0  1;
  2179  2299  0.00372  0.00934  0.00094  120  120  150  1  0  1  9.95222  0  -9.95222  0  0  0  0.0995222  0.0995222  0  0  0  1;
  2332  2180  0.00124  0.00413  0.00039  127  127  158.75  1  0  1  4.56408  0  -4.56408  0  0  0  0.0456408  0.0456408  0  0  0  1;
  2181  2339  0.00496  0.00744  0.00073  114  114  142.5  1  0  1  1.49224e-12  0  -1.49224e-12  0  0  0  1.49224e-14  1.49224e-14  0  0  0  0;
  2182  2340  0.00496  0.00744  0.00073  114  114  142.5  1  0  1  -2.2  0  2.2  0  0  0  0.022  0.022  0  0  0  0;
  2183  2235  0.03314  0.06116  0.00639  68  68  85  1  0  1  -3.85  0  3.85  0  0  0  0.0385  0.0385  0  0  0  0;
  2184  2286  0.00909  0.02893  0.0029  137  137  171.25  1  0  1  11.2454  0  -11.2454  0  0  0  0.112454  0.112454  0  0  0  1;
  2296  2184  0.00545  0.01736  0.00177  137  137  171.25  1  0  1  15.5354  0  -15.5354  0  0  0  0.155354  0.155354  0  0  0  1;
  2325  2185  0.00273  0.00826  0.00085  120  120  150  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  2188  2186  0  0.0001  0  438  438  547.5  1  0  1  4.02091  0  -4.02091  0  0  0  0.0402091  0.0402091  0  0  0  1;
  2193  2186  0.0314  0.09884  0.01074  125  125  156.25  1  0  1  -35.7052  0  35.7052  0  0  0  0.357052  0.357052  0  0  0  1;
  2309  2186  0.00736  0.0238  0.00251  114  114  142.5  1  0  1  -31.05  0  31.05  0  0  0  0.3105  0.3105  0  0  0  1;
  2221  2187  0.04025  0.13025  0.01336  106  106  132.5  1  0  1  -73.9696  0  73.9696  0  0  0  0.739696  0.739696  0  0  0  1;
  2225  2187  0.02124  0.0686  0.00704  99  99  123.75  1  0  1  -54.9666  0  54.9666  0  0  0  0.549666  0.549666  0  0  0  1;
  2352  2187  0.04248  0.11207  0.01135  68  68  85  1  0  1  -43.2186  0  43.2186  0  0  0  0.432186  0.432186  0  0  0  1;
  2221  2188  0.04  0.12959  0.01329  114  114  142.5  1  0  1  -39.2166  0  39.2166  0  0  0  0.392166  0.392166  0  0  0  1;
  2324  2188  0.0095  0.02455  0.00256  114  114  142.5  1  0  1  -53.5644  0  53.5644  0  0  0  0.535644  0.535644  0  0  0  1;
  2285  2190  0.03669  0.11669  0.01251  68  68  85  1  0  1  -7.799  0  7.799  0  0  0  0.07799  0.07799  0  0  0  0;
  2190  2382  0.03306  0.08264  0.00968  68  68  85  1  0  1  -16.808  0  16.808  0  0  0  0.16808  0.16808  0  0  0  0;
  2228  2191  0.00983  0.01727  0.00163  68  68  85  1  0  1  -5.26786  0  5.26786  0  0  0  0.0526786  0.0526786  0  0  0  1;
  2250  2191  0.04669  0.08182  0.00774  90  90  112.5  1  0  1  -9.21447  0  9.21447  0  0  0  0.0921447  0.0921447  0  0  0  1;
  2191  2276  0.00992  0.03322  0.00419  106  106  132.5  1  0  1  -46.8976  0  46.8976  0  0  0  0.468976  0.468976  0  0  0  1;
  2191  2335  0.02455  0.07992  0.00823  137  137  171.25  1  0  1  7.13722  0  -7.13722  0  0  0  0.0713722  0.0713722  0  0  0  1;
  2192  2237  0.00926  0.0238  0.00242  120  120  150  1  0  1  12.5075  0  -12.5075  0  0  0  0.125075  0.125075  0  0  0  1;
  2274  2192  0.01033  0.02653  0.00269  108  108  135  1  0  1  34.4965  0  -34.4965  0  0  0  0.344965  0.344965  0  0  0  1;
  2196  2195  0  0.0001  0  438  438  547.5  1  0  1  -10.233  0  10.233  0  0  0  0.10233  0.10233  0  0  0  1;
  2212  2195  0.03025  0.06281  0.00061  99  99  123.75  1  0  1  -40.0707  0  40.0707  0  0  0  0.400707  0.400707  0  0  0  1;
  2336  2195  0.0376  0.12165  0.01249  80  80  100  1  0  1  -9.76087  0  9.76087  0  0  0  0.0976087  0.0976087  0  0  0  1;
  2368  2195  0.00736  0.0238  0.00244  89  89  111.25  1  0  1  -15.5119  0  15.5119  0  0  0  0.155119  0.155119  0  0  0  1;
  2204  2196  0.04124  0.07231  0.00687  68  68  85  1  0  1  -29.4877  0  29.4877  0  0  0  0.294877  0.294877  0  0  0  1;
  2220  2196  0.00405  0.01058  0.00109  95  95  118.75  1  0  1  -24.3458  0  24.3458  0  0  0  0.243458  0.243458  0  0  0  1;
  2302  2196  0.00091  0.00306  0.00031  45  45  56.25  1  0  1  -1.1  0  1.1  0  0  0  0.011  0.011  0  0  0  0;
  2274  2197  0.00851  0.02074  0.00232  114  123  153.75  1  0  1  -74.2313  0  74.2313  0  0  0  0.742313  0.742313  0  0  0  1;
  2197  2333  0.0405  0.09669  0.01016  120  123  153.75  1  0  1  -74.2693  0  74.2693  0  0  0  0.742693  0.742693  0  0  0  1;
  2198  2258  0.03025  0.09752  0.01028  140  140  175  1  0  1  -8.10854  0  8.10854  0  0  0  0.0810854  0.0810854  0  0  0  1;
  2198  2272  0.01446  0.05554  0.00448  68  68  85  1  0  1  1.50854  0  -1.50854  0  0  0  0.0150854  0.0150854  0  0  0  1;
  2200  2361  0.05769  0.14545  0.015  76  76  95  1  0  1  -27.587  0  27.587  0  0  0  0.27587  0.27587  0  0  0  1;
  2202  2201  0  0.0001  0  438  438  547.5  1  0  1  1.65  0  -1.65  0  0  0  0.0165  0.0165  0  0  0  0;
  2202  2376  0.04702  0.07851  0.00808  68  68  85  1  0  1  -4.84  0  4.84  0  0  0  0.0484  0.0484  0  0  0  0;
  2203  2205  0.05306  0.09355  0.00884  72  86  107.5  1  0  1  -35.1147  0  35.1147  0  0  0  0.351147  0.351147  0  0  0  1;
  2320  2203  0.05807  0.10306  0.00937  76  76  95  1  0  1  -9.889  0  9.889  0  0  0  0.09889  0.09889  0  0  0  0;
  2328  2203  0.05397  0.17008  0.01848  137  137  171.25  1  0  1  3.46234  0  -3.46234  0  0  0  0.0346234  0.0346234  0  0  0  1;
  2210  2204  0.00361  0.01166  0.0012  137  137  171.25  1  0  1  -55.4877  0  55.4877  0  0  0  0.554877  0.554877  0  0  0  1;
  2356  2206  0.00826  0.02893  0.00363  120  120  150  1  0  1  8.63997  0  -8.63997  0  0  0  0.0863997  0.0863997  0  0  0  1;
  2207  2209  0.00521  0.01413  0.0014  90  90  112.5  1  0  1  -15.279  0  15.279  0  0  0  0.15279  0.15279  0  0  0  0;
  2208  2255  0.00289  0.00926  0.00094  137  137  171.25  1  0  1  -35.4436  0  35.4436  0  0  0  0.354436  0.354436  0  0  0  1;
  2341  2208  0.00207  0.00694  0.0007  137  137  171.25  1  0  1  -16.7546  0  16.7546  0  0  0  0.167546  0.167546  0  0  0  1;
  2209  2351  0.01843  0.0619  0.0062  137  137  171.25  1  0  1  -23.9858  0  23.9858  0  0  0  0.239858  0.239858  0  0  0  1;
  2316  2210  0.06898  0.12121  0.01145  57  80  100  1  0  1  -43.7287  0  43.7287  0  0  0  0.437287  0.437287  0  0  0  1;
  2211  2214  0.00132  0.00421  0.00044  99  99  123.75  1  0  1  -34.6595  0  34.6595  0  0  0  0.346595  0.346595  0  0  0  1;
  2224  2211  0.00744  0.02397  0.00246  125  125  156.25  1  0  1  -16.5205  0  16.5205  0  0  0  0.165205  0.165205  0  0  0  1;
  2295  2212  0.01322  0.03306  0.00327  114  114  142.5  1  0  1  -31.2817  0  31.2817  0  0  0  0.312817  0.312817  0  0  0  1;
  2224  2213  0.01595  0.05124  0.0053  137  137  171.25  1  0  1  -19.4745  0  19.4745  0  0  0  0.194745  0.194745  0  0  0  1;
  2215  2217  0.00661  0.01372  0.00133  114  114  142.5  1  0  1  2.08683  0  -2.08683  0  0  0  0.0208683  0.0208683  0  0  0  1;
  2278  2215  0.03545  0.08736  0.00882  114  114  142.5  1  0  1  8.68683  0  -8.68683  0  0  0  0.0868683  0.0868683  0  0  0  1;
  2218  2216  0.01942  0.06281  0.00649  68  68  85  1  0  1  -3.49892  0  3.49892  0  0  0  0.0349892  0.0349892  0  0  0  1;
  2237  2217  0.00785  0.01983  0.00203  120  120  150  1  0  1  12.6022  0  -12.6022  0  0  0  0.126022  0.126022  0  0  0  1;
  2245  2218  0.02339  0.07587  0.00784  34  42  52.5  1  0  1  2.52173  0  -2.52173  0  0  0  0.0252173  0.0252173  0  0  0  1;
  2301  2218  0.01568  0.0507  0.0052  83  83  103.75  1  0  1  -6.6  0  6.6  0  0  0  0.066  0.066  0  0  0  0;
  2219  2251  0.03347  0.06529  0.00593  21  21  26.25  1  0  1  -6.6  0  6.6  0  0  0  0.066  0.066  0  0  0  0;
  2223  2221  0.00405  0.01331  0.00138  95  95  118.75  1  0  1  -27.4908  0  27.4908  0  0  0  0.274908  0.274908  0  0  0  1;
  2221  2238  0.04033  0.13041  0.01336  137  137  171.25  1  0  1  30.3054  0  -30.3054  0  0  0  0.303054  0.303054  0  0  0  1;
  2222  2227  0.0181  0.05702  0.0062  95  95  118.75  1  0  1  4.31412  0  -4.31412  0  0  0  0.0431412  0.0431412  0  0  0  1;
  2222  2352  0.02041  0.06843  0.00685  122  122  152.5  1  0  1  -12.7731  0  12.7731  0  0  0  0.127731  0.127731  0  0  0  1;
  2240  2223  0.02074  0.06628  0.00699  125  125  156.25  1  0  1  -14.3018  0  14.3018  0  0  0  0.143018  0.143018  0  0  0  1;
  2224  2318  0.03347  0.06529  0.00593  68  68  85  1  0  1  19.0659  0  -19.0659  0  0  0  0.190659  0.190659  0  0  0  1;
  2276  2225  0.03364  0.10744  0.01016  106  106  132.5  1  0  1  -47.0076  0  47.0076  0  0  0  0.470076  0.470076  0  0  0  1;
  2362  2226  0.03479  0.10281  0.01045  99  99  123.75  1  0  1  -37.2665  0  37.2665  0  0  0  0.372665  0.372665  0  0  0  1;
  2227  2339  0.00851  0.02686  0.0029  95  95  118.75  1  0  1  4.31412  0  -4.31412  0  0  0  0.0431412  0.0431412  0  0  0  1;
  2267  2228  0.05322  0.09347  0.00882  68  68  85  1  0  1  5.72114  0  -5.72114  0  0  0  0.0572114  0.0572114  0  0  0  1;
  2230  2229  0.00413  0.01372  0.00138  137  137  171.25  1  0  1  13.5594  0  -13.5594  0  0  0  0.135594  0.135594  0  0  0  1;
  2355  2230  0.03438  0.06099  0.00569  137  137  171.25  1  0  1  25.6484  0  -25.6484  0  0  0  0.256484  0.256484  0  0  0  1;
  2231  2236  0.01992  0.05245  0.00519  120  120  150  1  0  1  -7.90576  0  7.90576  0  0  0  0.0790576  0.0790576  0  0  0  1;
  2334  2231  0.01187  0.03176  0.00315  120  120  150  1  0  1  -4.60576  0  4.60576  0  0  0  0.0460576  0.0460576  0  0  0  1;
  2292  2232  0.05042  0.10487  0.0102  68  68  85  1  0  1  -30.4019  0  30.4019  0  0  0  0.304019  0.304019  0  0  0  1;
  2232  2362  0.03198  0.07876  0.00786  90  90  112.5  1  0  1  -49.0934  0  49.0934  0  0  0  0.490934  0.490934  0  0  0  1;
  2233  2259  0.00124  0.00413  0.00039  127  127  158.75  1  0  1  5.4945  0  -5.4945  0  0  0  0.054945  0.054945  0  0  0  1;
  2233  2259  0.00124  0.00413  0.00039  127  127  158.75  1  0  1  5.4945  0  -5.4945  0  0  0  0.054945  0.054945  0  0  0  1;
  2234  2361  0.01579  0.04017  0.00408  77  84  105  1  0  1  37.7213  0  -37.7213  0  0  0  0.377213  0.377213  0  0  0  1;
  2235  2257  0.03603  0.12893  0.01251  68  68  85  1  0  1  -38.6769  0  38.6769  0  0  0  0.386769  0.386769  0  0  0  1;
  2236  2359  0.03678  0.09397  0.00951  120  120  150  1  0  1  -25.9348  0  25.9348  0  0  0  0.259348  0.259348  0  0  0  1;
  2247  2237  0.00826  0.02628  0.00286  68  68  85  1  0  1  -30.778  0  30.778  0  0  0  0.30778  0.30778  0  0  0  0;
  2273  2237  0.0162  0.0338  0.00351  90  90  112.5  1  0  1  35.8117  0  -35.8117  0  0  0  0.358117  0.358117  0  0  0  1;
  2238  2298  0.00512  0.01653  0.00174  137  137  171.25  1  0  1  14.9164  0  -14.9164  0  0  0  0.149164  0.149164  0  0  0  1;
  2268  2239  0.05661  0.09983  0.00943  45  45  56.25  1  0  1  -13.142  0  13.142  0  0  0  0.13142  0.13142  0  0  0  1;
  2239  2380  0.04438  0.07826  0.00739  45  45  56.25  1  0  1  -26.331  0  26.331  0  0  0  0.26331  0.26331  0  0  0  1;
  2335  2240  0.02835  0.09223  0.00951  137  137  171.25  1  0  1  -0.0127787  0  0.0127787  0  0  0  0.000127787  0.000127787  0  0  0  1;
  2338  2241  0.00702  0.0224  0.00237  122  122  152.5  1  0  1  4.98999  0  -4.98999  0  0  0  0.0498999  0.0498999  0  0  0  1;
  2246  2242  0.0205  0.06876  0.00688  68  68  85  1  0  1  22.3627  0  -22.3627  0  0  0  0.223627  0.223627  0  0  0  1;
  2242  2280  0.0205  0.06876  0.00688  137  137  171.25  1  0  1  16.8627  0  -16.8627  0  0  0  0.168627  0.168627  0  0  0  1;
  2309  2243  0.00826  0.01653  0.00194  114  114  142.5  1  0  1  21.931  0  -21.931  0  0  0  0.21931  0.21931  0  0  0  1;
  2324  2243  0.00421  0.01074  0.00121  114  114  142.5  1  0  1  -19.841  0  19.841  0  0  0  0.19841  0.19841  0  0  0  1;
  2310  2244  0.02901  0.09438  0.00966  76  76  95  1  0  1  5.27565  0  -5.27565  0  0  0  0.0527565  0.0527565  0  0  0  1;
  2346  2244  0.03058  0.05372  0.00508  78  78  97.5  1  0  1  -10.989  0  10.989  0  0  0  0.10989  0.10989  0  0  0  0;
  2246  2258  0.0331  0.11107  0.01106  114  114  142.5  1  0  1  -37.7517  0  37.7517  0  0  0  0.377517  0.377517  0  0  0  1;
  2248  2269  0.02479  0.08  0.00823  137  137  171.25  1  0  1  -28.8  0  28.8  0  0  0  0.288  0.288  0  0  0  0;
  2249  2262  0.02818  0.09116  0.00934  68  68  85  1  0  1  -0.437189  0  0.437189  0  0  0  0.00437189  0.00437189  0  0  0  1;
  2252  2311  0.03099  0.07901  0.00801  120  120  150  1  0  1  -3.85  0  3.85  0  0  0  0.0385  0.0385  0  0  0  0;
  2253  2274  0.02231  0.05702  0.00576  120  120  150  1  0  1  -8.789  0  8.789  0  0  0  0.08789  0.08789  0  0  0  0;
  2323  2254  0.03091  0.08107  0.00774  68  68  85  1  0  1  -18.6241  0  18.6241  0  0  0  0.186241  0.186241  0  0  0  1;
  2254  2380  0.04207  0.11074  0.01053  68  68  85  1  0  1  -23.0241  0  23.0241  0  0  0  0.230241  0.230241  0  0  0  1;
  2256  2283  0.00248  0.00744  0.00073  120  120  150  1  0  1  38.1958  0  -38.1958  0  0  0  0.381958  0.381958  0  0  0  1;
  2287  2256  0.00306  0.00992  0.00102  137  137  171.25  1  0  1  64.5738  0  -64.5738  0  0  0  0.645738  0.645738  0  0  0  1;
  2258  2257  0  0.0001  0  438  438  547.5  1  0  1  94.1371  0  -94.1371  0  0  0  0.941371  0.941371  0  0  0  1;
  2257  2260  0.01281  0.04298  0.00428  114  114  142.5  1  0  1  5.33489  0  -5.33489  0  0  0  0.0533489  0.0533489  0  0  0  1;
  2262  2257  0.03587  0.1157  0.0122  140  140  175  1  0  1  -10.3262  0  10.3262  0  0  0  0.103262  0.103262  0  0  0  1;
  2258  2261  0.01281  0.04298  0.00428  114  114  142.5  1  0  1  5.55809  0  -5.55809  0  0  0  0.0555809  0.0555809  0  0  0  1;
  2261  2260  0  0.0001  0  438  438  547.5  1  0  1  -1.79419  0  1.79419  0  0  0  0.0179419  0.0179419  0  0  0  1;
  2271  2260  0.01157  0.03769  0.00387  68  68  85  1  0  1  -25.6445  0  25.6445  0  0  0  0.256445  0.256445  0  0  0  1;
  2331  2260  0.15802  0.18273  0.01643  45  45  56.25  1  0  1  -6.60639  0  6.60639  0  0  0  0.0660639  0.0660639  0  0  0  1;
  2266  2261  0.00661  0.01372  0.00133  114  114  142.5  1  0  1  -9.889  0  9.889  0  0  0  0.09889  0.09889  0  0  0  0;
  2272  2261  0.00983  0.01752  0.0016  80  80  100  1  0  1  -36.281  0  36.281  0  0  0  0.36281  0.36281  0  0  0  1;
  2365  2261  0.01165  0.03769  0.00387  137  137  171.25  1  0  1  -43.8817  0  43.8817  0  0  0  0.438817  0.438817  0  0  0  1;
  2270  2264  0.00661  0.01372  0.00133  68  68  85  1  0  1  14.8225  0  -14.8225  0  0  0  0.148225  0.148225  0  0  0  1;
  2264  2271  0.00537  0.01736  0.00179  68  68  85  1  0  1  -10.4555  0  10.4555  0  0  0  0.104555  0.104555  0  0  0  1;
  2355  2265  0.0395  0.1281  0.01314  137  137  171.25  1  0  1  -35.5374  0  35.5374  0  0  0  0.355374  0.355374  0  0  0  1;
  2265  2378  0.00165  0.00496  0.00053  137  137  171.25  1  0  1  -45.0964  0  45.0964  0  0  0  0.450964  0.450964  0  0  0  1;
  2272  2270  0.00661  0.01372  0.00133  114  114  142.5  1  0  1  22.5115  0  -22.5115  0  0  0  0.225115  0.225115  0  0  0  1;
  2274  2273  0  0.0001  0  438  438  547.5  1  0  1  24.3458  0  -24.3458  0  0  0  0.243458  0.243458  0  0  0  1;
  2310  2273  0.00942  0.03066  0.00315  102  102  127.5  1  0  1  -35.5036  0  35.5036  0  0  0  0.355036  0.355036  0  0  0  1;
  2376  2273  0.06223  0.10413  0.01072  62  62  77.5  1  0  1  -27.018  0  27.018  0  0  0  0.27018  0.27018  0  0  0  0;
  2277  2366  0.00026  0.00066  7e-05  68  68  85  1  0  1  -4.4  0  4.4  0  0  0  0.044  0.044  0  0  0  0;
  2280  2279  0  0.0001  0  438  438  547.5  1  0  1  16.8627  0  -16.8627  0  0  0  0.168627  0.168627  0  0  0  1;
  2281  2334  0.00843  0.02149  0.00216  120  120  150  1  0  1  4.18324  0  -4.18324  0  0  0  0.0418324  0.0418324  0  0  0  1;
  2338  2281  0.00843  0.02149  0.00216  120  120  150  1  0  1  6.49324  0  -6.49324  0  0  0  0.0649324  0.0649324  0  0  0  1;
  2283  2326  0.00364  0.01074  0.00106  114  114  142.5  1  0  1  23.9068  0  -23.9068  0  0  0  0.239068  0.239068  0  0  0  1;
  2285  2314  0.01967  0.08612  0.00924  57  57  71.25  1  0  1  0  0  -0  0  0  0  0  0  0  0  0  0;
  2288  2344  0.00529  0.01074  0.00111  90  90  112.5  1  0  1  -8.02906  0  8.02906  0  0  0  0.0802906  0.0802906  0  0  0  1;
  2288  2345  0.01554  0.05455  0.00557  137  137  171.25  1  0  1  -4.71994  0  4.71994  0  0  0  0.0471994  0.0471994  0  0  0  1;
  2310  2289  0.02781  0.08994  0.01845  114  114  142.5  1  0  1  6.05  0  -6.05  0  0  0  0.0605  0.0605  0  0  0  0;
  2291  2305  0.034  0.10995  0.02256  68  68  85  1  0  1  -2.97  0  2.97  0  0  0  0.0297  0.0297  0  0  0  0;
  2308  2292  0.01976  0.0514  0.00515  68  68  85  1  0  1  -23.2519  0  23.2519  0  0  0  0.232519  0.232519  0  0  0  1;
  2327  2293  0.00777  0.02479  0.00257  137  137  171.25  1  0  1  -6.29468  0  6.29468  0  0  0  0.0629468  0.0629468  0  0  0  1;
  2293  2330  0.00736  0.02372  0.00242  137  137  171.25  1  0  1  -22.1537  0  22.1537  0  0  0  0.221537  0.221537  0  0  0  1;
  2336  2294  0.00207  0.00727  0.0007  125  125  156.25  1  0  1  -11.0621  0  11.0621  0  0  0  0.110621  0.110621  0  0  0  1;
  2379  2295  0.05686  0.09339  0.00944  114  114  142.5  1  0  1  -17.9827  0  17.9827  0  0  0  0.179827  0.179827  0  0  0  1;
  2304  2300  0.00645  0.02066  0.00213  137  137  171.25  1  0  1  -43.0028  0  43.0028  0  0  0  0.430028  0.430028  0  0  0  1;
  2300  2353  0.04174  0.07322  0.00692  90  90  112.5  1  0  1  -24.4941  0  24.4941  0  0  0  0.244941  0.244941  0  0  0  1;
  2354  2300  0.01132  0.03636  0.00375  137  137  171.25  1  0  1  44.8867  0  -44.8867  0  0  0  0.448867  0.448867  0  0  0  1;
  2303  2343  0.00281  0.00702  0.00059  114  114  142.5  1  0  1  -10.88  0  10.88  0  0  0  0.1088  0.1088  0  0  0  1;
  2305  2316  0.01607  0.05279  0.01083  68  68  85  1  0  1  -6.82  0  6.82  0  0  0  0.0682  0.0682  0  0  0  0;
  2312  2313  0.00347  0.01264  0.00119  122  122  152.5  1  0  1  -29.678  0  29.678  0  0  0  0.29678  0.29678  0  0  0  0;
  2319  2313  0.05314  0.09339  0.0089  68  68  85  1  0  1  -18.649  0  18.649  0  0  0  0.18649  0.18649  0  0  0  0;
  2313  2381  0.07661  0.13182  0.013  74  72  90  1  0  1  -69.656  0  69.656  0  0  0  0.69656  0.69656  0  0  0  0;
  2329  2317  0.01405  0.02314  0.00234  90  90  112.5  1  0  1  28.8096  0  -28.8096  0  0  0  0.288096  0.288096  0  0  0  1;
  2317  2350  0.0281  0.04711  0.00465  68  68  85  1  0  1  4.63158  0  -4.63158  0  0  0  0.0463158  0.0463158  0  0  0  1;
  2318  2321  0.03347  0.06529  0.00593  68  68  85  1  0  1  12.7959  0  -12.7959  0  0  0  0.127959  0.127959  0  0  0  1;
  2374  2319  0.08314  0.14628  0.01392  68  68  85  1  0  1  -14.799  0  14.799  0  0  0  0.14799  0.14799  0  0  0  0;
  2321  2323  0.05107  0.08512  0.00898  51  58  72.5  1  0  1  2.90694  0  -2.90694  0  0  0  0.0290694  0.0290694  0  0  0  1;
  2322  2323  0.01653  0.03306  0.00242  68  72  90  1  0  1  24.7881  0  -24.7881  0  0  0  0.247881  0.247881  0  0  0  1;
  2323  2329  0.00496  0.00826  0.00085  78  84  105  1  0  1  41.9986  0  -41.9986  0  0  0  0.419986  0.419986  0  0  0  1;
  2323  2380  0.07306  0.1919  0.01832  68  68  85  1  0  1  -21.1545  0  21.1545  0  0  0  0.211545  0.211545  0  0  0  1;
  2359  2324  0.02017  0.05223  0.00545  120  120  150  1  0  1  -39.6738  0  39.6738  0  0  0  0.396738  0.396738  0  0  0  1;
  2324  2379  0.03562  0.10942  0.01146  68  68  85  1  0  1  24.3926  0  -24.3926  0  0  0  0.243926  0.243926  0  0  0  1;
  2326  2367  0.00525  0.0165  0.00163  114  114  142.5  1  0  1  -3.24119  0  3.24119  0  0  0  0.0324119  0.0324119  0  0  0  1;
  2340  2339  0  0.0001  0  438  438  547.5  1  0  1  49.0418  0  -49.0418  0  0  0  0.490418  0.490418  0  0  0  1;
  2342  2339  0.00421  0.01355  0.0014  131  131  163.75  1  0  1  -48.092  0  48.092  0  0  0  0.48092  0.48092  0  0  0  1;
  2343  2339  0.00306  0.00992  0.00102  114  114  142.5  1  0  1  -47.1021  0  47.1021  0  0  0  0.471021  0.471021  0  0  0  1;
  2342  2343  0.00554  0.01793  0.00184  137  137  171.25  1  0  1  -10.2841  0  10.2841  0  0  0  0.102841  0.102841  0  0  0  1;
  2344  2342  0.01777  0.05736  0.00588  137  137  171.25  1  0  1  -21.3281  0  21.3281  0  0  0  0.213281  0.213281  0  0  0  1;
  2347  2342  0.00496  0.00744  0.00073  114  114  142.5  1  0  1  -16.4913  0  16.4913  0  0  0  0.164913  0.164913  0  0  0  1;
  2347  2342  0.00992  0.03488  0.00407  76  76  95  1  0  1  -3.51765  0  3.51765  0  0  0  0.0351765  0.0351765  0  0  0  1;
  2348  2379  0.08653  0.11405  0.01019  57  92  115  1  0  1  -35.0863  0  35.0863  0  0  0  0.350863  0.350863  0  0  0  1;
  2350  2366  0.01686  0.05427  0.00558  68  68  85  1  0  1  -8.55742  0  8.55742  0  0  0  0.0855742  0.0855742  0  0  0  1;
  2353  2378  0.02306  0.07438  0.00765  137  137  171.25  1  0  1  -48.6721  0  48.6721  0  0  0  0.486721  0.486721  0  0  0  1;
  2354  2377  0.01736  0.05686  0.00578  137  137  171.25  1  0  1  -66.4357  0  66.4357  0  0  0  0.664357  0.664357  0  0  0  1;
  2358  2357  0  0.0001  0  438  438  547.5  1  0  1  -7.77119  0  7.77119  0  0  0  0.0777119  0.0777119  0  0  0  1;
  2357  2363  0.01504  0.04132  0.00426  90  90  112.5  1  0  1  24.2664  0  -24.2664  0  0  0  0.242664  0.242664  0  0  0  1;
  2357  2372  0.00496  0.00744  0.00073  114  114  142.5  1  0  1  30.956  0  -30.956  0  0  0  0.30956  0.30956  0  0  0  1;
  2357  2372  0.00496  0.00744  0.00073  114  114  142.5  1  0  1  30.956  0  -30.956  0  0  0  0.30956  0.30956  0  0  0  1;
  2358  2361  0.01843  0.06  0.00615  137  137  171.25  1  0  1  3.26119  0  -3.26119  0  0  0  0.0326119  0.0326119  0  0  0  1;
  2363  2360  0.00934  0.01653  0.00174  90  90  112.5  1  0  1  -1.45159  0  1.45159  0  0  0  0.0145159  0.0145159  0  0  0  1;
  2362  2361  0  0.0001  0  438  438  547.5  1  0  1  -43.9465  0  43.9465  0  0  0  0.439465  0.439465  0  0  0  1;
  2364  2367  0.00026  0.00066  7e-05  114  114  142.5  1  0  1  -7.15  0  7.15  0  0  0  0.0715  0.0715  0  0  0  0;
  2373  2372  0  0.0001  0  438  438  547.5  1  0  1  -43.967  0  43.967  0  0  0  0.43967  0.43967  0  0  0  0;
  2378  2377  0  0.0001  0  438  438  547.5  1  0  1  40.7123  0  -40.7123  0  0  0  0.407123  0.407123  0  0  0  1;
  2381  2380  0  0.0001  0  438  438  547.5  1  0  1  -3.02839  0  3.02839  0  0  0  0.0302839  0.0302839  0  0  0  1;
  2382  2381  0.01264  0.03802  0.00273  114  114  142.5  1  0  1  -20.108  0  20.108  0  0  0  0.20108  0.20108  0  0  0  0;
];

ps.gen = [...
%bus Pg Qg Qmax Qmin Vsp mBase status Pmax Pmin mu_Px mu_Pn mu_Qx mu_Qn type cost part_fact RRU RRD 
 10 400 0 120 0 1 168 1 400 70 0 0 0 0 2 117.95 0 0 0 0 0;
 16 720 0 440 -40 1 823 1 720 120 0 0 0 0 2 48.89 0 0 0 0 0;
 17 1080 0 660 -60 1 1234 1 1080 120 0 0 0 0 2 98.47 0 0 0 0 0;
 18 2520 0 1540 -140 1 2879 1 2520 120 0 0 0 0 3 128.73 1 0 0 0 0;
 29 181.703 0 240 0 1 511 1 400 70 0 0 0 0 2 158.23 0 0 0 0 0;
 30 293.406 0 240 0 1 511 1 800 70 0 0 0 0 2 165.62 0 0 0 0 0;
 31 1000 0 350 0 1 420 1 1000 150 0 0 0 0 2 71.22 0 0 0 0 0;
 41 200 0 120 0 1 241 1 200 70 0 0 0 0 2 102.25 0 0 0 0 0;
 42 184.496 0 120 0 1 241 1 410 70 0 0 0 0 2 147.83 0 0 0 0 0;
 43 410 0 240 0 1 482 1 410 70 0 0 0 0 2 75.37 0 0 0 0 0;
 44 410 0 240 0 1 482 1 410 70 0 0 0 0 2 86.01 0 0 0 0 0;
 45 42.2 0 21 0 1 49 1 42.2 39.14 0 0 0 0 2 0 0 0 0 0 0;
 63 650 0 302 0 1 473 1 650 145 0 0 0 0 2 68.74 0 0 0 0 0;
 64 450 0 311 2 1 475 1 450 145 0 0 0 0 2 81.91 0 0 0 0 0;
 67 750 0 449 0 1 864 1 750 220 0 0 0 0 2 81.88 0 0 0 0 0;
 83 225 0 190 -89 1 239 1 225 140 0 0 0 0 2 58.78 0 0 0 0 0;
 84 225 0 190 -89 1 251 1 225 140 0 0 0 0 2 85.57 0 0 0 0 0;
 85 120 0 125 -50 1 133 1 120 40 0 0 0 0 2 101.38 0 0 0 0 0;
 86 120 0 125 -50 1 133 1 120 40 0 0 0 0 2 122.43 0 0 0 0 0;
 93 120 0 90 5 1 123 1 120 80 0 0 0 0 2 96.62 0 0 0 0 0;
 95 110 0 68 27 1 105 1 110 50 0 0 0 0 2 106.73 0 0 0 0 0;
 97 87.6 0 68 27 1 105 1 87.6 83.26 0 0 0 0 2 0 0 0 0 0 0;
 103 271.703 0 177 -82 1 239 1 400 160 0 0 0 0 2 151.94 0 0 0 0 0;
 104 225 0 379 -177 1 490 1 225 140 0 0 0 0 2 107.51 0 0 0 0 0;
 105 430 0 353 -165 1 502 1 430 160 0 0 0 0 2 103.53 0 0 0 0 0;
 109 250 0 65 0 1 277 1 250 80 0 0 0 0 2 0 0 0 0 0 0;
 110 250 0 65 0 1 280 1 250 80 0 0 0 0 2 0 0 0 0 0 0;
 111 360 0 270 0 1 401 1 360 40 0 0 0 0 2 136.48 0 0 0 0 0;
 123 50.7183 0 40 0 1 98 1 110 20 0 0 0 0 2 157.46 0 0 0 0 0;
 124 125 0 90 0 1 132 1 125 45 0 0 0 0 2 83.97 0 0 0 0 0;
 125 310.161 0 360 0 1 654 1 860 70 0 0 0 0 2 170.74 0 0 0 0 0;
 127 690 0 360 0 1 540 1 690 70 0 0 0 0 2 80.91 0 0 0 0 0;
 131 941.39 0 360 0 1 696 1 1060 70 0 0 0 0 2 147.6 0 0 0 0 0;
 132 237.554 0 480 0 1 732 1 600 70 0 0 0 0 2 158.75 0 0 0 0 0;
 139 576.224 0 360 0 1 714 1 600 70 0 0 0 0 2 146.94 0 0 0 0 0;
 140 200 0 120 0 1 240 1 200 70 0 0 0 0 2 96.32 0 0 0 0 0;
 176 600 0 220 -120 1 430 1 600 70 0 0 0 0 2 0 0 0 0 0 0;
 177 200 0 220 -120 1 430 1 200 70 0 0 0 0 2 0 0 0 0 0 0;
 180 0 0 99999 -99999 1 7485 1 0 0 0 0 0 0 2 0 0 0 0 0 0;
 181 175 0 99999 -99999 1 210 1 175 174 0 0 0 0 2 0 0 0 0 0 0;
 182 307.59 0 99999 -99999 1 13465 1 307.59 306 0 0 0 0 2 0 0 0 0 0 0;
 184 0 0 99999 -99999 1 8353 1 0 0 0 0 0 0 2 0 0 0 0 0 0;
 185 0 0 99999 -99999 1 14254 1 0 0 0 0 0 0 2 0 0 0 0 0 0;
 186 0 0 99999 -99999 1 7401 1 0 0 0 0 0 0 2 0 0 0 0 0 0;
 192 95 0 50 0 1 114 1 95 90.25 0 0 0 0 2 0 0 0 0 0 0;
 196 0.9 0 1 0 1 1 1 0.9 0.86 0 0 0 0 2 0 0 0 0 0 0;
 198 0.8 0 1 0 1 1 1 0.8 0.76 0 0 0 0 2 0 0 0 0 0 0;
 205 15 0 10 0 1 18 1 15 14.25 0 0 0 0 2 0 0 0 0 0 0;
 213 11 0 8 0 1 13 1 11 10.45 0 0 0 0 2 0 0 0 0 0 0;
 264 2.5 0 2 0 1 3 1 2.5 2.38 0 0 0 0 2 0 0 0 0 0 0;
 269 6 0 5 0 1 7 1 6 5.7 0 0 0 0 2 0 0 0 0 0 0;
 277 70 0 42 0 1 84 1 70 66.5 0 0 0 0 2 0 0 0 0 0 0;
 278 60 0 40 0 1 72 1 60 57 0 0 0 0 2 0 0 0 0 0 0;
 279 60 0 40 0 1 72 1 60 57 0 0 0 0 2 0 0 0 0 0 0;
 281 120 0 90 0 1 144 1 120 114 0 0 0 0 2 0 0 0 0 0 0;
 282 40 0 40 0 1 48 1 40 38 0 0 0 0 2 0 0 0 0 0 0;
 289 2.5 0 3 0 1 3 1 2.5 2.38 0 0 0 0 2 0 0 0 0 0 0;
 294 2 0 1 0 1 2 1 2 1.9 0 0 0 0 2 0 0 0 0 0 0;
 314 1.5 0 1 0 1 2 1 1.5 1.43 0 0 0 0 2 0 0 0 0 0 0;
 328 44 0 21 0 1 53 1 44 41.8 0 0 0 0 2 0 0 0 0 0 0;
 329 44 0 21 0 1 53 1 44 41.8 0 0 0 0 2 0 0 0 0 0 0;
 330 44 0 21 0 1 53 1 44 41.8 0 0 0 0 2 0 0 0 0 0 0;
 331 43 0 21 0 1 52 1 43 40.85 0 0 0 0 2 0 0 0 0 0 0;
 334 1.5 0 1 0 1 2 1 1.5 1.43 0 0 0 0 2 0 0 0 0 0 0;
 346 200 0 120 0 1 180 1 200 70 0 0 0 0 2 134.98 0 0 0 0 0;
 347 10 0 15 0 1 12 1 10 10 0 0 0 0 2 0 0 0 0 0 0;
 359 1.5 0 1 0 1 2 1 1.5 1.43 0 0 0 0 2 0 0 0 0 0 0;
 365 5.1 0 3 0 1 6 1 5.1 4.85 0 0 0 0 2 0 0 0 0 0 0;
 382 8 0 5 0 1 10 1 8 7.6 0 0 0 0 2 0 0 0 0 0 0;
 383 8 0 5 0 1 10 1 8 7.6 0 0 0 0 2 0 0 0 0 0 0;
 385 6 0 4 0 1 7 1 6 5.7 0 0 0 0 2 0 0 0 0 0 0;
 390 4.5 0 3 0 1 5 1 4.5 4.28 0 0 0 0 2 0 0 0 0 0 0;
 395 10 0 8 0 1 12 1 10 9.5 0 0 0 0 2 0 0 0 0 0 0;
 404 3 0 3 0 1 4 1 3 2.85 0 0 0 0 2 0 0 0 0 0 0;
 426 3.2 0 2 0 1 4 1 3.2 3.04 0 0 0 0 2 0 0 0 0 0 0;
 444 1 0 1 0 1 1 1 1 0.95 0 0 0 0 2 0 0 0 0 0 0;
 451 4.5 0 3 0 1 5 1 4.5 4.28 0 0 0 0 2 0 0 0 0 0 0;
 482 1 0 1 0 1 1 1 1 0.95 0 0 0 0 2 0 0 0 0 0 0;
 492 2 0 1 0 1 2 1 2 1.9 0 0 0 0 2 0 0 0 0 0 0;
 493 234 0 130 0 1 281 1 234 222.3 0 0 0 0 2 0 0 0 0 0 0;
 494 234 0 130 0 1 281 1 234 222.3 0 0 0 0 2 0 0 0 0 0 0;
 514 115 0 90 0 1 138 1 115 109.25 0 0 0 0 2 0 0 0 0 0 0;
 515 115 0 90 0 1 138 1 115 109.25 0 0 0 0 2 0 0 0 0 0 0;
 525 6 0 4 0 1 7 1 6 5.7 0 0 0 0 2 0 0 0 0 0 0;
 536 6 0 6 0 1 7 1 6 5.7 0 0 0 0 2 0 0 0 0 0 0;
 537 3.5 0 3 0 1 4 1 3.5 3.33 0 0 0 0 2 0 0 0 0 0 0;
 556 2.7 0 1 0 1 3 1 2.7 2.57 0 0 0 0 2 0 0 0 0 0 0;
 580 1.6 0 1 0 1 2 1 1.6 1.52 0 0 0 0 2 0 0 0 0 0 0;
 584 2.7 0 2 0 1 3 1 2.7 2.57 0 0 0 0 2 0 0 0 0 0 0;
 585 4 0 2 0 1 5 1 4 3.8 0 0 0 0 2 0 0 0 0 0 0;
 607 0.8 0 0 0 1 1 1 0.8 0.76 0 0 0 0 2 0 0 0 0 0 0;
 612 200 0 120 0 1 256 1 200 70 0 0 0 0 2 142.94 0 0 0 0 0;
 613 200 0 120 0 1 256 1 200 70 0 0 0 0 2 128.22 0 0 0 0 0;
 615 1.4 0 1 0 1 2 1 1.4 1.33 0 0 0 0 2 0 0 0 0 0 0;
 623 7.6 0 5 0 1 9 1 7.6 7.22 0 0 0 0 2 0 0 0 0 0 0;
 639 9.6 0 4 0 1 12 1 9.6 9.12 0 0 0 0 2 0 0 0 0 0 0;
 651 4.7 0 2 0 1 6 1 4.7 4.47 0 0 0 0 2 0 0 0 0 0 0;
 654 1.4 0 1 0 1 2 1 1.4 1.33 0 0 0 0 2 0 0 0 0 0 0;
 664 6.2 0 6 0 1 7 1 6.2 5.89 0 0 0 0 2 0 0 0 0 0 0;
 670 2.7 0 2 0 1 3 1 2.7 2.57 0 0 0 0 2 0 0 0 0 0 0;
 674 1 0 0 0 1 1 1 1 0.95 0 0 0 0 2 0 0 0 0 0 0;
 688 126.41 0 120 0 1 242 1 202 70 0 0 0 0 2 141.73 0 0 0 0 0;
 692 1.4 0 1 0 1 2 1 1.4 1.33 0 0 0 0 2 0 0 0 0 0 0;
 699 3.8 0 2 0 1 5 1 3.8 3.61 0 0 0 0 2 0 0 0 0 0 0;
 712 1.2 0 1 0 1 1 1 1.2 1.14 0 0 0 0 2 0 0 0 0 0 0;
 730 6.9 0 3 0 1 8 1 6.9 6.56 0 0 0 0 2 0 0 0 0 0 0;
 732 1.1 0 1 0 1 1 1 1.1 1.05 0 0 0 0 2 0 0 0 0 0 0;
 735 4.1 0 2 0 1 5 1 4.1 3.9 0 0 0 0 2 0 0 0 0 0 0;
 740 4 0 1 0 1 5 1 4 3.8 0 0 0 0 2 0 0 0 0 0 0;
 744 134 0 60 0 1 161 1 134 127.3 0 0 0 0 2 0 0 0 0 0 0;
 754 80 0 30 0 1 54 1 80 10 0 0 0 0 2 100.82 0 0 0 0 0;
 755 154.814 0 80 0 1 110 1 250 85 0 0 0 0 2 151.9 0 0 0 0 0;
 760 3.1 0 2 0 1 4 1 3.1 2.95 0 0 0 0 2 0 0 0 0 0 0;
 766 2.1 0 1 0 1 3 1 2.1 2 0 0 0 0 2 0 0 0 0 0 0;
 784 0.7 0 0 0 1 1 1 0.7 0.67 0 0 0 0 2 0 0 0 0 0 0;
 790 49.8 0 35 35 1 60 1 49.8 47.31 0 0 0 0 2 0 0 0 0 0 0;
 795 1.89 0 1 1 1 2 1 1.89 1.8 0 0 0 0 2 0 0 0 0 0 0;
 798 2.99 0 3 3 1 4 1 2.99 2.84 0 0 0 0 2 0 0 0 0 0 0;
 814 44.92 0 42 0 1 54 1 44.92 42.67 0 0 0 0 2 0 0 0 0 0 0;
 834 55 0 83 0 1 110 1 55 23 0 0 0 0 2 114.15 0 0 0 0 0;
 878 2.99 0 0 0 1 4 1 2.99 2.84 0 0 0 0 2 0 0 0 0 0 0;
 884 2.49 0 0 0 1 3 1 2.49 2.37 0 0 0 0 2 0 0 0 0 0 0;
 892 31.87 0 42 6 1 38 1 31.87 30.28 0 0 0 0 2 0 0 0 0 0 0;
 895 8.96 0 7 7 1 11 1 8.96 8.51 0 0 0 0 2 0 0 0 0 0 0;
 901 3.68 0 2 2 1 4 1 3.68 3.5 0 0 0 0 2 0 0 0 0 0 0;
 910 4.58 0 3 3 1 6 1 4.58 4.35 0 0 0 0 2 0 0 0 0 0 0;
 911 370 0 224 0 1 415 1 370 280 0 0 0 0 2 87.95 0 0 0 0 0;
 912 370 0 224 0 1 415 1 370 280 0 0 0 0 2 130.25 0 0 0 0 0;
 914 15.93 0 10 10 1 19 1 15.93 15.13 0 0 0 0 2 0 0 0 0 0 0;
 917 2.09 0 0 0 1 3 1 2.09 1.99 0 0 0 0 2 0 0 0 0 0 0;
 919 21.91 0 12 12 1 26 1 21.91 20.81 0 0 0 0 2 0 0 0 0 0 0;
 920 1.99 0 0 0 1 2 1 1.99 1.89 0 0 0 0 2 0 0 0 0 0 0;
 929 63.73 0 50 29 1 77 1 63.73 60.54 0 0 0 0 2 0 0 0 0 0 0;
 959 2.49 0 1 1 1 3 1 2.49 2.37 0 0 0 0 2 0 0 0 0 0 0;
 968 0.7 0 0 0 1 1 1 0.7 0.67 0 0 0 0 2 0 0 0 0 0 0;
 993 3.98 0 1 1 1 5 1 3.98 3.78 0 0 0 0 2 0 0 0 0 0 0;
 994 1.99 0 1 1 1 2 1 1.99 1.89 0 0 0 0 2 0 0 0 0 0 0;
 995 47.9257 0 38 0 1 60 1 100 20 0 0 0 0 2 145.97 0 0 0 0 0;
 996 33.9629 0 38 0 1 60 1 50 20 0 0 0 0 2 137.58 0 0 0 0 0;
 997 33.9629 0 38 0 1 60 1 50 20 0 0 0 0 2 147.36 0 0 0 0 0;
 1004 4.28 0 3 3 1 5 1 4.28 4.07 0 0 0 0 2 0 0 0 0 0 0;
 1024 0.1 0 0 0 1 0 1 0.1 0.1 0 0 0 0 2 0 0 0 0 0 0;
 1027 24.9 0 13 13 1 30 1 24.9 23.66 0 0 0 0 2 0 0 0 0 0 0;
 1028 2.99 0 3 3 1 4 1 2.99 2.84 0 0 0 0 2 0 0 0 0 0 0;
 1029 24.9 0 14 14 1 30 1 24.9 23.66 0 0 0 0 2 0 0 0 0 0 0;
 1053 59.76 0 53 0 1 72 1 59.76 56.77 0 0 0 0 2 0 0 0 0 0 0;
 1054 29.88 0 31 0 1 36 1 29.88 28.39 0 0 0 0 2 0 0 0 0 0 0;
 1105 7.97 0 10 10 1 10 1 7.97 7.57 0 0 0 0 2 0 0 0 0 0 0;
 1106 22.91 0 13 13 1 28 1 22.91 21.76 0 0 0 0 2 0 0 0 0 0 0;
 1107 10.56 0 3 3 1 13 1 10.56 10.03 0 0 0 0 2 0 0 0 0 0 0;
 1138 44.82 0 41 0 1 54 1 44.82 42.58 0 0 0 0 2 0 0 0 0 0 0;
 1140 230 0 199 -87 1 252 1 230 70 0 0 0 0 2 82.92 0 0 0 0 0;
 1141 157.75 0 190 -89 1 251 1 225 70 0 0 0 0 2 133.59 0 0 0 0 0;
 1175 37.84 0 20 20 1 45 1 37.84 35.95 0 0 0 0 2 0 0 0 0 0 0;
 1182 73.5109 0 125 -50 1 133 1 120 40 0 0 0 0 2 152.95 0 0 0 0 0;
 1183 120 0 125 -50 1 133 1 120 40 0 0 0 0 2 67.35 0 0 0 0 0;
 1184 120 0 125 -50 1 133 1 120 40 0 0 0 0 2 134.93 0 0 0 0 0;
 1191 106.56 0 129 -47 1 128 1 106.56 101.23 0 0 0 0 2 0 0 0 0 0 0;
 1192 250 0 125 -50 1 123 1 250 80 0 0 0 0 2 61.32 0 0 0 0 0;
 1201 99.59 0 90 0 1 120 1 99.59 94.61 0 0 0 0 2 0 0 0 0 0 0;
 1202 99.59 0 90 0 1 120 1 99.59 94.61 0 0 0 0 2 0 0 0 0 0 0;
 1203 99.59 0 90 0 1 120 1 99.59 94.61 0 0 0 0 2 0 0 0 0 0 0;
 1232 51.79 0 41 0 1 62 1 51.79 49.2 0 0 0 0 2 0 0 0 0 0 0;
 1233 14.94 0 41 0 1 18 1 14.94 14.19 0 0 0 0 2 0 0 0 0 0 0;
 1244 18.92 0 20 20 1 23 1 18.92 17.97 0 0 0 0 2 0 0 0 0 0 0;
 1247 15.93 0 12 12 1 19 1 15.93 15.13 0 0 0 0 2 0 0 0 0 0 0;
 1250 197.19 0 151 0 1 237 1 197.19 187.33 0 0 0 0 2 0 0 0 0 0 0;
 1268 0.5 0 0 0 1 1 1 0.5 0.48 0 0 0 0 2 0 0 0 0 0 0;
 1316 1 0 0 0 1 1 1 1 0.95 0 0 0 0 2 0 0 0 0 0 0;
 1325 1.39 0 0 0 1 2 1 1.39 1.32 0 0 0 0 2 0 0 0 0 0 0;
 1349 1.49 0 0 0 1 2 1 1.49 1.42 0 0 0 0 2 0 0 0 0 0 0;
 1356 1 0 2 2 1 1 1 1 0.95 0 0 0 0 2 0 0 0 0 0 0;
 1359 0.8 0 1 1 1 1 1 0.8 0.76 0 0 0 0 2 0 0 0 0 0 0;
 1393 12.75 0 11 0 1 15 1 12.75 12.11 0 0 0 0 2 0 0 0 0 0 0;
 1403 4.28 0 1 1 1 5 1 4.28 4.07 0 0 0 0 2 0 0 0 0 0 0;
 1416 371 0 180 10 1 246 1 371 80 0 0 0 0 2 61.4 0 0 0 0 0;
 1417 120 0 120 5 1 123 1 120 80 0 0 0 0 2 114.99 0 0 0 0 0;
 1418 20 0 90 5 1 123 1 20 5 0 0 0 0 2 122.64 0 0 0 0 0;
 1426 495 0 68 27 1 106 1 495 20 0 0 0 0 2 118.84 0 0 0 0 0;
 1429 0.2 0 0 0 1 0 1 0.2 0.19 0 0 0 0 2 0 0 0 0 0 0;
 1469 0.6 0 0 0 1 1 1 0.6 0.57 0 0 0 0 2 0 0 0 0 0 0;
 1475 2.09 0 2 2 1 3 1 2.09 1.99 0 0 0 0 2 0 0 0 0 0 0;
 1504 31.17 0 2 2 1 37 1 31.17 29.61 0 0 0 0 2 0 0 0 0 0 0;
 1505 48.8 0 4 4 1 59 1 48.8 46.36 0 0 0 0 2 0 0 0 0 0 0;
 1514 2.29 0 1 1 1 3 1 2.29 2.18 0 0 0 0 2 0 0 0 0 0 0;
 1534 0.3 0 0 0 1 0 1 0.3 0.29 0 0 0 0 2 0 0 0 0 0 0;
 1536 222.833 0 190 -89 1 251 1 225 160 0 0 0 0 2 143.83 0 0 0 0 0;
 1537 225 0 203 -95 1 255 1 225 160 0 0 0 0 2 67.48 0 0 0 0 0;
 1538 215 0 190 -89 1 255 1 215 70 0 0 0 0 2 88 0 0 0 0 0;
 1542 8.96 0 3 3 1 11 1 8.96 8.51 0 0 0 0 2 0 0 0 0 0 0;
 1543 1.2 0 0 0 1 1 1 1.2 1.14 0 0 0 0 2 0 0 0 0 0 0;
 1550 1.79 0 1 1 1 2 1 1.79 1.7 0 0 0 0 2 0 0 0 0 0 0;
 1566 54.77 0 47 20 1 66 1 54.77 52.03 0 0 0 0 2 0 0 0 0 0 0;
 1587 63.74 0 27 27 1 77 1 63.74 60.55 0 0 0 0 2 0 0 0 0 0 0;
 1600 17.43 0 3 3 1 21 1 17.43 16.56 0 0 0 0 2 0 0 0 0 0 0;
 1602 120 0 90 0 1 144 1 120 40 0 0 0 0 2 129.86 0 0 0 0 0;
 1603 120 0 90 0 1 144 1 120 40 0 0 0 0 2 108.16 0 0 0 0 0;
 1609 0.3 0 0 0 1 0 1 0.3 0.29 0 0 0 0 2 0 0 0 0 0 0;
 1617 2 0 0 0 1 2 1 2 1.9 0 0 0 0 2 0 0 0 0 0 0;
 1620 1.6 0 0 0 1 2 1 1.6 1.52 0 0 0 0 2 0 0 0 0 0 0;
 1627 1.6 0 0 0 1 2 1 1.6 1.52 0 0 0 0 2 0 0 0 0 0 0;
 1630 0.5 0 0 0 1 1 1 0.5 0.48 0 0 0 0 2 0 0 0 0 0 0;
 1635 0.1 0 0 0 1 0 1 0.1 0.1 0 0 0 0 2 0 0 0 0 0 0;
 1638 30 0 10 0 1 36 1 30 28.5 0 0 0 0 2 0 0 0 0 0 0;
 1664 150 0 120 0 1 180 1 150 142.5 0 0 0 0 2 0 0 0 0 0 0;
 1669 51 0 16 0 1 61 1 51 48.45 0 0 0 0 2 0 0 0 0 0 0;
 1673 50 0 85 0 1 60 1 50 47.5 0 0 0 0 2 0 0 0 0 0 0;
 1674 90 0 90 0 1 108 1 90 85.5 0 0 0 0 2 0 0 0 0 0 0;
 1679 3 0 0 0 1 4 1 3 2.85 0 0 0 0 2 0 0 0 0 0 0;
 1683 2.3 0 0 0 1 3 1 2.3 2.19 0 0 0 0 2 0 0 0 0 0 0;
 1685 3 0 0 0 1 4 1 3 2.85 0 0 0 0 2 0 0 0 0 0 0;
 1686 50 0 20 0 1 60 1 50 47.5 0 0 0 0 2 0 0 0 0 0 0;
 1698 2.8 0 0 0 1 3 1 2.8 2.66 0 0 0 0 2 0 0 0 0 0 0;
 1700 0.5 0 0 0 1 1 1 0.5 0.48 0 0 0 0 2 0 0 0 0 0 0;
 1706 15 0 0 0 1 18 1 15 14.25 0 0 0 0 2 0 0 0 0 0 0;
 1710 3 0 0 0 1 4 1 3 2.85 0 0 0 0 2 0 0 0 0 0 0;
 1712 110 0 90 0 1 132 1 110 104.5 0 0 0 0 2 0 0 0 0 0 0;
 1717 2.1 0 0 0 1 3 1 2.1 2 0 0 0 0 2 0 0 0 0 0 0;
 1719 1.8 0 0 0 1 2 1 1.8 1.71 0 0 0 0 2 0 0 0 0 0 0;
 1726 3.5 0 0 0 1 4 1 3.5 3.33 0 0 0 0 2 0 0 0 0 0 0;
 1728 2.7 0 0 0 1 3 1 2.7 2.57 0 0 0 0 2 0 0 0 0 0 0;
 1730 1.4 0 0 0 1 2 1 1.4 1.33 0 0 0 0 2 0 0 0 0 0 0;
 1734 0.8 0 0 0 1 1 1 0.8 0.76 0 0 0 0 2 0 0 0 0 0 0;
 1735 5 0 2 0 1 6 1 5 4.75 0 0 0 0 2 0 0 0 0 0 0;
 1739 3 0 0 0 1 4 1 3 2.85 0 0 0 0 2 0 0 0 0 0 0;
 1742 0.4 0 0 0 1 1 1 0.4 0.38 0 0 0 0 2 0 0 0 0 0 0;
 1749 6 0 0 0 1 7 1 6 5.7 0 0 0 0 2 0 0 0 0 0 0;
 1758 1.7 0 0 0 1 2 1 1.7 1.62 0 0 0 0 2 0 0 0 0 0 0;
 1760 55 0 12 0 1 30 1 55 20 0 0 0 0 2 75.66 0 0 0 0 0;
 1761 78 0 22 0 1 72 1 78 30 0 0 0 0 2 76.87 0 0 0 0 0;
 1763 50 0 12 0 1 48 1 50 20 0 0 0 0 2 143.58 0 0 0 0 0;
 1764 33.9629 0 12 0 1 48 1 50 20 0 0 0 0 2 153.15 0 0 0 0 0;
 1768 4 0 0 0 1 5 1 4 3.8 0 0 0 0 2 0 0 0 0 0 0;
 1788 3.3 0 0 0 1 4 1 3.3 3.14 0 0 0 0 2 0 0 0 0 0 0;
 1793 3 0 0 0 1 4 1 3 2.85 0 0 0 0 2 0 0 0 0 0 0;
 1799 1.5 0 0 0 1 2 1 1.5 1.43 0 0 0 0 2 0 0 0 0 0 0;
 1807 2.6 0 0 0 1 3 1 2.6 2.47 0 0 0 0 2 0 0 0 0 0 0;
 1844 1.2 0 0 0 1 1 1 1.2 1.14 0 0 0 0 2 0 0 0 0 0 0;
 1845 1.2 0 0 0 1 1 1 1.2 1.14 0 0 0 0 2 0 0 0 0 0 0;
 1870 1.2 0 0 0 1 1 1 1.2 1.14 0 0 0 0 2 0 0 0 0 0 0;
 1871 0.6 0 0 0 1 1 1 0.6 0.57 0 0 0 0 2 0 0 0 0 0 0;
 1874 4 0 0 0 1 5 1 4 3.8 0 0 0 0 2 0 0 0 0 0 0;
 1875 0.5 0 0 0 1 1 1 0.5 0.48 0 0 0 0 2 0 0 0 0 0 0;
 1882 200 0 120 0 1 240 1 200 70 0 0 0 0 2 131.78 0 0 0 0 0;
 1883 200 0 120 0 1 218 1 200 70 0 0 0 0 2 53.88 0 0 0 0 0;
 1894 1.5 0 0 0 1 2 1 1.5 1.43 0 0 0 0 2 0 0 0 0 0 0;
 1895 0.3 0 0 0 1 0 1 0.3 0.29 0 0 0 0 2 0 0 0 0 0 0;
 1904 17 0 0 0 1 20 1 17 16.15 0 0 0 0 2 0 0 0 0 0 0;
 1918 6 0 2 0 1 7 1 6 5.7 0 0 0 0 2 0 0 0 0 0 0;
 1921 50.7 0 15 0 1 61 1 50.7 48.17 0 0 0 0 2 0 0 0 0 0 0;
 1932 2.5 0 0 0 1 3 1 2.5 2.38 0 0 0 0 2 0 0 0 0 0 0;
 1940 2 0 0 0 1 2 1 2 1.9 0 0 0 0 2 0 0 0 0 0 0;
 1947 6 0 0 0 1 7 1 6 5.7 0 0 0 0 2 0 0 0 0 0 0;
 1960 1.5 0 0 0 1 2 1 1.5 1.43 0 0 0 0 2 0 0 0 0 0 0;
 1961 0.6 0 0 0 1 1 1 0.6 0.57 0 0 0 0 2 0 0 0 0 0 0;
 1962 0.6 0 0 0 1 1 1 0.6 0.57 0 0 0 0 2 0 0 0 0 0 0;
 1964 0.5 0 0 0 1 1 1 0.5 0.48 0 0 0 0 2 0 0 0 0 0 0;
 1966 2.9 0 0 0 1 4 1 2.9 2.76 0 0 0 0 2 0 0 0 0 0 0;
 1970 2 0 0 0 1 2 1 2 1.9 0 0 0 0 2 0 0 0 0 0 0;
 1974 3.5 0 0 0 1 4 1 3.5 3.33 0 0 0 0 2 0 0 0 0 0 0;
 1976 2.8 0 0 0 1 3 1 2.8 2.66 0 0 0 0 2 0 0 0 0 0 0;
 1977 3 0 0 0 1 4 1 3 2.85 0 0 0 0 2 0 0 0 0 0 0;
 1993 2.6 0 0 0 1 3 1 2.6 2.47 0 0 0 0 2 0 0 0 0 0 0;
 1995 21 0 8 0 1 25 1 21 19.95 0 0 0 0 2 0 0 0 0 0 0;
 1996 0.2 0 0 0 1 0 1 0.2 0.19 0 0 0 0 2 0 0 0 0 0 0;
 1998 0.4 0 0 0 1 1 1 0.4 0.38 0 0 0 0 2 0 0 0 0 0 0;
 2010 200 0 120 0 1 240 1 200 190 0 0 0 0 2 0 0 0 0 0 0;
 2021 83.4 0 80 0 1 100 1 83.4 79.23 0 0 0 0 2 0 0 0 0 0 0;
 2022 81 0 80 0 1 97 1 81 76.95 0 0 0 0 2 0 0 0 0 0 0;
 2026 25 0 10 0 1 30 1 25 23.75 0 0 0 0 2 0 0 0 0 0 0;
 2027 12 0 0 0 1 14 1 12 11.4 0 0 0 0 2 0 0 0 0 0 0;
 2033 5.6 0 0 0 1 7 1 5.6 5.32 0 0 0 0 2 0 0 0 0 0 0;
 2034 0.5 0 0 0 1 1 1 0.5 0.48 0 0 0 0 2 0 0 0 0 0 0;
 2036 0.4 0 0 0 1 1 1 0.4 0.38 0 0 0 0 2 0 0 0 0 0 0;
 2046 1 0 0 0 1 1 1 1 0.95 0 0 0 0 2 0 0 0 0 0 0;
 2085 0.3 0 0 0 1 0 1 0.3 0.29 0 0 0 0 2 0 0 0 0 0 0;
 2088 0.5 0 0 0 1 1 1 0.5 0.48 0 0 0 0 2 0 0 0 0 0 0;
 2099 18 0 20 0 1 22 1 18 17.1 0 0 0 0 2 0 0 0 0 0 0;
 2106 1 0 0 0 1 1 1 1 0.95 0 0 0 0 2 0 0 0 0 0 0;
 2107 3 0 0 0 1 4 1 3 2.85 0 0 0 0 2 0 0 0 0 0 0;
 2108 0.6 0 0 0 1 1 1 0.6 0.57 0 0 0 0 2 0 0 0 0 0 0;
 2115 2.4 0 0 0 1 3 1 2.4 2.28 0 0 0 0 2 0 0 0 0 0 0;
 2119 110 0 20 0 1 132 1 110 104.5 0 0 0 0 2 0 0 0 0 0 0;
 2121 1 0 0 0 1 1 1 1 0.95 0 0 0 0 2 0 0 0 0 0 0;
 2127 2.2 0 1 0 1 3 1 2.2 2.09 0 0 0 0 2 0 0 0 0 0 0;
 2138 50 0 10 0 1 60 1 50 47.5 0 0 0 0 2 0 0 0 0 0 0;
 2139 40 0 8 0 1 48 1 40 38 0 0 0 0 2 0 0 0 0 0 0;
 2140 7.7 0 1 0 1 9 1 7.7 7.32 0 0 0 0 2 0 0 0 0 0 0;
 2153 0.7 0 0 0 1 1 1 0.7 0.67 0 0 0 0 2 0 0 0 0 0 0;
 2159 12 0 999 -999 1 14 1 12 11.4 0 0 0 0 2 0 0 0 0 0 0;
 2164 4.1 0 1 0 1 5 1 4.1 3.9 0 0 0 0 2 0 0 0 0 0 0;
 2167 90 0 20 0 1 108 1 90 85.5 0 0 0 0 2 0 0 0 0 0 0;
 2168 50 0 8 0 1 60 1 50 47.5 0 0 0 0 2 0 0 0 0 0 0;
 2171 6.5 0 1 0 1 8 1 6.5 6.18 0 0 0 0 2 0 0 0 0 0 0;
 2194 10 0 4 0 1 12 1 10 9.5 0 0 0 0 2 0 0 0 0 0 0;
 2197 27 0 18 0 1 32 1 27 25.65 0 0 0 0 2 0 0 0 0 0 0;
 2204 26 0 10 0 1 31 1 26 24.7 0 0 0 0 2 0 0 0 0 0 0;
 2213 2.6 0 1 0 1 3 1 2.6 2.47 0 0 0 0 2 0 0 0 0 0 0;
 2217 4 0 1 0 1 5 1 4 3.8 0 0 0 0 2 0 0 0 0 0 0;
 2218 1.5 0 0 0 1 2 1 1.5 1.43 0 0 0 0 2 0 0 0 0 0 0;
 2221 49 0 999 -999 1 59 1 49 46.55 0 0 0 0 2 0 0 0 0 0 0;
 2225 1.6 0 0 0 1 2 1 1.6 1.52 0 0 0 0 2 0 0 0 0 0 0;
 2234 2.7 0 1 0 1 3 1 2.7 2.57 0 0 0 0 2 0 0 0 0 0 0;
 2237 16.5 0 18 0 1 20 1 16.5 15.68 0 0 0 0 2 0 0 0 0 0 0;
 2248 2 0 1 0 1 2 1 2 1.9 0 0 0 0 2 0 0 0 0 0 0;
 2268 1.8 0 0 0 1 2 1 1.8 1.71 0 0 0 0 2 0 0 0 0 0 0;
 2271 2.4 0 0 0 1 3 1 2.4 2.28 0 0 0 0 2 0 0 0 0 0 0;
 2272 10 0 4 0 1 12 1 10 9.5 0 0 0 0 2 0 0 0 0 0 0;
 2273 6.3 0 2 0 1 8 1 6.3 5.99 0 0 0 0 2 0 0 0 0 0 0;
 2278 1.5 0 0 0 1 2 1 1.5 1.43 0 0 0 0 2 0 0 0 0 0 0;
 2290 0.2 0 0 0 1 0 1 0.2 0.19 0 0 0 0 2 0 0 0 0 0 0;
 2293 2.5 0 1 0 1 3 1 2.5 2.38 0 0 0 0 2 0 0 0 0 0 0;
 2294 1 0 1 0 1 1 1 1 0.95 0 0 0 0 2 0 0 0 0 0 0;
 2296 13.5 0 4 0 1 16 1 13.5 12.83 0 0 0 0 2 0 0 0 0 0 0;
 2298 0.4 0 0 0 1 1 1 0.4 0.38 0 0 0 0 2 0 0 0 0 0 0;
 2307 0.4 0 0 0 1 1 1 0.4 0.38 0 0 0 0 2 0 0 0 0 0 0;
 2323 1.1 0 0 0 1 1 1 1.1 1.05 0 0 0 0 2 0 0 0 0 0 0;
 2328 3 0 1 0 1 4 1 3 2.85 0 0 0 0 2 0 0 0 0 0 0;
 2330 0.3 0 0 0 1 0 1 0.3 0.29 0 0 0 0 2 0 0 0 0 0 0;
 2336 55 0 41 0 1 66 1 55 52.25 0 0 0 0 2 0 0 0 0 0 0;
 2339 17 0 6 0 1 20 1 17 16.15 0 0 0 0 2 0 0 0 0 0 0;
 2361 51 0 10 0 1 61 1 51 48.45 0 0 0 0 2 0 0 0 0 0 0;
 2372 37 0 19 0 1 44 1 37 35.15 0 0 0 0 2 0 0 0 0 0 0;
 2376 2 0 1 0 1 2 1 2 1.9 0 0 0 0 2 0 0 0 0 0 0;
 2379 7 0 2 0 1 8 1 7 6.65 0 0 0 0 2 0 0 0 0 0 0;
 2380 50 0 22 -18 1 60 1 50 47.5 0 0 0 0 2 0 0 0 0 0 0;
 2381 50 0 22 -18 1 60 1 50 47.5 0 0 0 0 2 0 0 0 0 0 0;
];

ps.shunt = [...
%bus P Q frac_S frac_Z status type value 
 10 13.453 9 1 0 1 1 1000 0;
 16 60.368 100 1 0 1 1 1000 0;
 17 84.7 150 1 0 1 1 1000 0;
 18 168.3 350 1 0 1 1 1000 0;
 29 28.578 60 1 0 1 1 1000 0;
 30 28.578 60 1 0 1 1 1000 0;
 31 23.078 50 1 0 1 1 1000 0;
 41 13.189 30 1 0 1 1 1000 0;
 42 13.189 30 1 0 1 1 1000 0;
 43 26.378 60 1 0 1 1 1000 0;
 44 26.378 60 1 0 1 1 1000 0;
 45 175.824 75 1 0 1 1 1000 0;
 57 25.278 10.96 1 0 1 1 1000 0;
 58 24.178 5.79 1 0 1 1 1000 0;
 63 41.107 52.69 1 0 1 1 1000 0;
 64 38.907 55.32 1 0 1 1 1000 0;
 65 14.729 2.02 1 0 1 1 1000 0;
 67 66.44 92.1 1 0 1 1 1000 0;
 83 17.589 22.97 1 0 1 1 1000 0;
 84 17.369 22.27 1 0 1 1 1000 0;
 85 10.989 17.01 1 0 1 1 1000 0;
 86 10.989 16.66 1 0 1 1 1000 0;
 87 12.199 16.22 1 0 1 1 1000 0;
 93 10.989 16.39 1 0 1 1 1000 0;
 95 7.579 8.15 1 0 1 1 1000 0;
 97 9.559 5.26 1 0 1 1 1000 0;
 103 19.899 23.76 1 0 1 1 1000 0;
 104 37.048 46.11 1 0 1 1 1000 0;
 105 37.158 62.95 1 0 1 1 1000 0;
 109 1.1 22.36 1 0 1 1 1000 0;
 110 1.1 22.18 1 0 1 1 1000 0;
 111 29.139 18 1 0 1 1 1000 0;
 123 6.05 7 1 0 1 1 1000 0;
 124 9.669 17 1 0 1 1 1000 0;
 125 39.27 18.3 1 0 1 1 1000 0;
 126 27.808 15.9 1 0 1 1 1000 0;
 127 28.281 15.3 1 0 1 1 1000 0;
 131 75.537 70 1 0 1 1 1000 0;
 132 36.3 45 1 0 1 1 1000 0;
 139 36.52 22.6 1 0 1 1 1000 0;
 140 32.153 19.6 1 0 1 1 1000 0;
 176 0 40 1 0 1 1 1000 0;
 177 0 40 1 0 1 1 1000 0;
 180 373.835 49.6 1 0 1 1 1000 0;
 183 165 0 1 0 1 1 1000 0;
 184 349.074 50.3 1 0 1 1 1000 0;
 185 398.673 36.7 1 0 1 1 1000 0;
 186 36.663 1 1 0 1 1 1000 0;
 187 7.832 1.5 1 0 1 1 1000 0;
 188 8.393 1 1 0 1 1 1000 0;
 189 10.747 8.7 1 0 1 1 1000 0;
 190 6.732 1.5 1 0 1 1 1000 0;
 191 6.732 1.6 1 0 1 1 1000 0;
 192 33.616 12 1 0 1 1 1000 0;
 193 16.808 3 1 0 1 1 1000 0;
 195 8.954 2 1 0 1 1 1000 0;
 196 7.612 1.5 1 0 1 1 1000 0;
 197 7.612 1.5 1 0 1 1 1000 0;
 198 13.552 1.7 1 0 1 1 1000 0;
 199 1.573 0.5 1 0 1 1 1000 0;
 200 1.188 0.5 1 0 1 1 1000 0;
 201 6.171 0.5 1 0 1 1 1000 0;
 202 20.174 2 1 0 1 1 1000 0;
 203 12.21 1.6 1 0 1 1 1000 0;
 205 7.612 2 1 0 1 1 1000 0;
 206 12.32 1 1 0 1 1 1000 0;
 207 8.052 1.6 1 0 1 1 1000 0;
 208 -8.052 -4.5 1 0 1 1 1000 0;
 209 10.296 0.8 1 0 1 1 1000 0;
 210 16.698 4.4 1 0 1 1 1000 0;
 211 9.625 0.2 1 0 1 1 1000 0;
 212 11.198 1.5 1 0 1 1 1000 0;
 213 -2.244 -1 1 0 1 1 1000 0;
 214 13.222 0.5 1 0 1 1 1000 0;
 215 7.612 2 1 0 1 1 1000 0;
 216 9.735 0.5 1 0 1 1 1000 0;
 217 2.134 0.4 1 0 1 1 1000 0;
 218 13.442 1.5 1 0 1 1 1000 0;
 219 2.805 0.5 1 0 1 1 1000 0;
 220 2.805 0.5 1 0 1 1 1000 0;
 221 4.488 0.5 1 0 1 1 1000 0;
 222 7.183 0.4 1 0 1 1 1000 0;
 223 20.515 4 1 0 1 1 1000 0;
 224 21.846 2.5 1 0 1 1 1000 0;
 225 19.03 2 1 0 1 1 1000 0;
 226 26.884 1.5 1 0 1 1 1000 0;
 227 6.171 1 1 0 1 1 1000 0;
 228 12.54 1.1 1 0 1 1 1000 0;
 229 12.1 2.7 1 0 1 1 1000 0;
 230 8.393 1 1 0 1 1 1000 0;
 231 8.734 1.1 1 0 1 1 1000 0;
 232 8.734 1.1 1 0 1 1 1000 0;
 233 2.024 0.8 1 0 1 1 1000 0;
 234 36.806 28 1 0 1 1 1000 0;
 235 37.136 28 1 0 1 1 1000 0;
 236 1.122 0.5 1 0 1 1 1000 0;
 237 15.345 1.7 1 0 1 1 1000 0;
 238 10.978 1 1 0 1 1 1000 0;
 239 16.808 1.5 1 0 1 1 1000 0;
 240 12.32 1.5 1 0 1 1 1000 0;
 241 11.198 3 1 0 1 1 1000 0;
 242 1.342 0.1 1 0 1 1 1000 0;
 244 1.122 0 1 0 1 1 1000 0;
 245 13.332 5.4 1 0 1 1 1000 0;
 246 -8.954 -3.6 1 0 1 1 1000 0;
 247 12.32 1.5 1 0 1 1 1000 0;
 248 3.366 0.5 1 0 1 1 1000 0;
 249 10.076 0 1 0 1 1 1000 0;
 250 30.481 3 1 0 1 1 1000 0;
 251 23.518 4 1 0 1 1 1000 0;
 252 23.518 4 1 0 1 1 1000 0;
 253 16.357 4.3 1 0 1 1 1000 0;
 254 21.846 3.5 1 0 1 1 1000 0;
 255 11.198 1 1 0 1 1 1000 0;
 256 6.171 0 1 0 1 1 1000 0;
 257 7.832 0.2 1 0 1 1 1000 0;
 258 4.488 0.3 1 0 1 1 1000 0;
 259 22.957 4.2 1 0 1 1 1000 0;
 260 11.759 1.5 1 0 1 1 1000 0;
 261 8.734 2 1 0 1 1 1000 0;
 262 0.22 0 1 0 1 1 1000 0;
 263 5.83 1 1 0 1 1 1000 0;
 264 13.442 1 1 0 1 1 1000 0;
 265 13.442 1 1 0 1 1 1000 0;
 266 9.174 1.6 1 0 1 1 1000 0;
 267 11.418 3 1 0 1 1 1000 0;
 268 16.357 3.7 1 0 1 1 1000 0;
 269 16.808 4 1 0 1 1 1000 0;
 270 4.037 0.5 1 0 1 1 1000 0;
 271 4.037 0.5 1 0 1 1 1000 0;
 272 10.186 3 1 0 1 1 1000 0;
 273 14.223 3.7 1 0 1 1 1000 0;
 274 28.237 7.4 1 0 1 1 1000 0;
 275 25.542 6.7 1 0 1 1 1000 0;
 276 15.686 5.1 1 0 1 1 1000 0;
 277 57.354 20.4 1 0 1 1 1000 0;
 278 27.445 9.7 1 0 1 1 1000 0;
 279 27.445 9.7 1 0 1 1 1000 0;
 281 33.726 11.9 1 0 1 1 1000 0;
 282 14.454 5.1 1 0 1 1 1000 0;
 283 18.722 0.2 1 0 1 1 1000 0;
 284 2.805 0.5 1 0 1 1 1000 0;
 285 8.954 1.5 1 0 1 1 1000 0;
 286 32.725 4.1 1 0 1 1 1000 0;
 287 13.442 4 1 0 1 1 1000 0;
 288 14.454 3.8 1 0 1 1 1000 0;
 289 23.408 6.1 1 0 1 1 1000 0;
 290 19.052 3 1 0 1 1 1000 0;
 291 18.491 5.4 1 0 1 1 1000 0;
 292 19.052 5 1 0 1 1 1000 0;
 293 8.173 2.1 1 0 1 1 1000 0;
 294 16.808 3 1 0 1 1 1000 0;
 295 23.408 3.4 1 0 1 1 1000 0;
 296 19.393 5.1 1 0 1 1 1000 0;
 297 9.405 2 1 0 1 1 1000 0;
 298 7.722 1.6 1 0 1 1 1000 0;
 299 52.866 13.8 1 0 1 1 1000 0;
 300 23.518 9 1 0 1 1 1000 0;
 301 6.842 1.3 1 0 1 1 1000 0;
 302 6.732 1.3 1 0 1 1 1000 0;
 303 6.952 0.5 1 0 1 1 1000 0;
 304 19.613 5.1 1 0 1 1 1000 0;
 305 8.283 1.1 1 0 1 1 1000 0;
 306 23.518 4 1 0 1 1 1000 0;
 307 20.174 4 1 0 1 1 1000 0;
 308 5.61 0 1 0 1 1 1000 0;
 311 35.64 5.7 1 0 1 1 1000 0;
 313 7.832 0.5 1 0 1 1 1000 0;
 314 8.503 1.5 1 0 1 1 1000 0;
 315 10.417 0 1 0 1 1 1000 0;
 316 17.82 4 1 0 1 1 1000 0;
 317 7.832 2 1 0 1 1 1000 0;
 318 6.732 2 1 0 1 1 1000 0;
 319 0.891 0.3 1 0 1 1 1000 0;
 320 7.832 1 1 0 1 1 1000 0;
 323 10.978 1.8 1 0 1 1 1000 0;
 324 12.32 1.6 1 0 1 1 1000 0;
 325 15.015 0.3 1 0 1 1 1000 0;
 326 7.282 1.2 1 0 1 1 1000 0;
 327 4.488 0.1 1 0 1 1 1000 0;
 328 50.413 23 1 0 1 1 1000 0;
 329 50.413 23 1 0 1 1 1000 0;
 330 53.196 22 1 0 1 1 1000 0;
 331 53.196 22 1 0 1 1 1000 0;
 333 10.417 0.4 1 0 1 1 1000 0;
 334 18.491 0.7 1 0 1 1 1000 0;
 335 4.488 1 1 0 1 1 1000 0;
 337 19.613 5.5 1 0 1 1 1000 0;
 338 2.805 1.2 1 0 1 1 1000 0;
 339 4.378 1.7 1 0 1 1 1000 0;
 340 12.32 1.5 1 0 1 1 1000 0;
 341 12.1 0.1 1 0 1 1 1000 0;
 342 17.93 1.6 1 0 1 1 1000 0;
 343 1.122 0.5 1 0 1 1 1000 0;
 344 14.564 5 1 0 1 1 1000 0;
 345 19.503 4 1 0 1 1 1000 0;
 346 20.174 13 1 0 1 1 1000 0;
 347 8.954 4.5 1 0 1 1 1000 0;
 348 2.244 0.5 1 0 1 1 1000 0;
 349 22.407 4.5 1 0 1 1 1000 0;
 350 21.637 4.8 1 0 1 1 1000 0;
 351 19.844 3.6 1 0 1 1 1000 0;
 352 16.137 5.2 1 0 1 1 1000 0;
 353 11.198 3.3 1 0 1 1 1000 0;
 354 2.244 0.6 1 0 1 1 1000 0;
 356 3.256 0.6 1 0 1 1 1000 0;
 357 2.244 0.1 1 0 1 1 1000 0;
 358 7.612 1.6 1 0 1 1 1000 0;
 359 3.927 1.2 1 0 1 1 1000 0;
 360 3.927 1.1 1 0 1 1 1000 0;
 363 6.732 1 1 0 1 1 1000 0;
 364 -2.805 -0.8 1 0 1 1 1000 0;
 365 36.971 6.7 1 0 1 1 1000 0;
 366 38.082 6.7 1 0 1 1 1000 0;
 367 13.222 1.6 1 0 1 1 1000 0;
 368 11.198 1.5 1 0 1 1 1000 0;
 369 12.32 1.5 1 0 1 1 1000 0;
 370 16.027 1.6 1 0 1 1 1000 0;
 371 18.491 0.1 1 0 1 1 1000 0;
 372 14.113 1 1 0 1 1 1000 0;
 373 2.464 0.2 1 0 1 1 1000 0;
 376 27.676 5.4 1 0 1 1 1000 0;
 377 10.076 2 1 0 1 1 1000 0;
 378 10.527 0.1 1 0 1 1 1000 0;
 379 27.445 1.4 1 0 1 1 1000 0;
 380 8.393 1.7 1 0 1 1 1000 0;
 381 11.418 0.5 1 0 1 1 1000 0;
 382 8.954 3 1 0 1 1 1000 0;
 383 24.64 4 1 0 1 1 1000 0;
 384 15.686 3.5 1 0 1 1 1000 0;
 385 24.079 6.5 1 0 1 1 1000 0;
 386 14.003 2.5 1 0 1 1 1000 0;
 387 16.357 1.2 1 0 1 1 1000 0;
 388 19.613 1.3 1 0 1 1 1000 0;
 389 12.32 2.5 1 0 1 1 1000 0;
 390 13.222 3.5 1 0 1 1 1000 0;
 391 5.72 1.5 1 0 1 1 1000 0;
 392 12.54 2.6 1 0 1 1 1000 0;
 393 9.625 0.4 1 0 1 1 1000 0;
 394 12.881 3.3 1 0 1 1 1000 0;
 395 25.762 4.5 1 0 1 1 1000 0;
 396 9.966 2.6 1 0 1 1 1000 0;
 397 4.598 1 1 0 1 1 1000 0;
 398 10.076 2 1 0 1 1 1000 0;
 399 10.186 1.1 1 0 1 1 1000 0;
 400 10.076 1 1 0 1 1 1000 0;
 401 13.442 -0.5 1 0 1 1 1000 0;
 402 4.708 0.9 1 0 1 1 1000 0;
 403 4.488 0.9 1 0 1 1 1000 0;
 404 13.222 3.1 1 0 1 1 1000 0;
 405 5.951 0.7 1 0 1 1 1000 0;
 406 9.966 2.4 1 0 1 1 1000 0;
 407 22.121 4.9 1 0 1 1 1000 0;
 408 9.735 1.1 1 0 1 1 1000 0;
 409 7.832 1.2 1 0 1 1 1000 0;
 410 10.417 2 1 0 1 1 1000 0;
 411 20.735 2.1 1 0 1 1 1000 0;
 412 8.393 1.3 1 0 1 1 1000 0;
 413 22.847 1.6 1 0 1 1 1000 0;
 414 5.61 0.5 1 0 1 1 1000 0;
 415 6.512 1.2 1 0 1 1 1000 0;
 416 22.957 5 1 0 1 1 1000 0;
 417 2.915 0.3 1 0 1 1 1000 0;
 418 15.125 1.3 1 0 1 1 1000 0;
 419 16.247 1.4 1 0 1 1 1000 0;
 420 24.53 4.5 1 0 1 1 1000 0;
 421 15.686 0.8 1 0 1 1 1000 0;
 422 15.686 0.8 1 0 1 1 1000 0;
 423 20.174 2 1 0 1 1 1000 0;
 424 13.893 4 1 0 1 1 1000 0;
 425 37.312 4.2 1 0 1 1 1000 0;
 426 18.491 4 1 0 1 1 1000 0;
 427 19.844 2.1 1 0 1 1 1000 0;
 428 19.613 0 1 0 1 1 1000 0;
 429 13.552 3.5 1 0 1 1 1000 0;
 430 7.183 2 1 0 1 1 1000 0;
 431 6.842 1.5 1 0 1 1 1000 0;
 432 3.707 0.2 1 0 1 1 1000 0;
 433 5.72 1 1 0 1 1 1000 0;
 434 22.407 2.5 1 0 1 1 1000 0;
 435 0.671 0.1 1 0 1 1 1000 0;
 436 0.561 0.1 1 0 1 1 1000 0;
 437 11.198 1 1 0 1 1 1000 0;
 438 6.842 0.2 1 0 1 1 1000 0;
 439 2.915 0.5 1 0 1 1 1000 0;
 440 17.369 3.5 1 0 1 1 1000 0;
 441 18.271 4.8 1 0 1 1 1000 0;
 442 5.39 0 1 0 1 1 1000 0;
 443 15.125 2.1 1 0 1 1 1000 0;
 444 17.71 4.1 1 0 1 1 1000 0;
 445 16.247 1.9 1 0 1 1 1000 0;
 446 16.478 1.7 1 0 1 1 1000 0;
 447 4.488 1 1 0 1 1 1000 0;
 448 5.269 2.4 1 0 1 1 1000 0;
 451 10.076 4 1 0 1 1 1000 0;
 452 4.488 2 1 0 1 1 1000 0;
 453 10.076 0.5 1 0 1 1 1000 0;
 454 23.518 6 1 0 1 1 1000 0;
 455 33.616 7 1 0 1 1 1000 0;
 456 30.25 9 1 0 1 1 1000 0;
 457 31.372 9 1 0 1 1 1000 0;
 458 7.832 3 1 0 1 1 1000 0;
 459 7.832 1 1 0 1 1 1000 0;
 460 11.869 1.2 1 0 1 1 1000 0;
 461 23.518 11 1 0 1 1 1000 0;
 462 43.692 10 1 0 1 1 1000 0;
 463 30.25 10 1 0 1 1 1000 0;
 464 23.518 8 1 0 1 1 1000 0;
 465 25.762 6 1 0 1 1 1000 0;
 466 7.832 1 1 0 1 1 1000 0;
 467 67.199 20 1 0 1 1 1000 0;
 468 33.616 10 1 0 1 1 1000 0;
 469 8.393 1.4 1 0 1 1 1000 0;
 471 22.187 6.5 1 0 1 1 1000 0;
 472 3.927 1.2 1 0 1 1 1000 0;
 473 4.488 2 1 0 1 1 1000 0;
 474 4.488 0.5 1 0 1 1 1000 0;
 475 24.64 6 1 0 1 1 1000 0;
 476 10.076 2 1 0 1 1 1000 0;
 477 10.076 2 1 0 1 1 1000 0;
 478 26.884 6 1 0 1 1 1000 0;
 479 16.808 4 1 0 1 1 1000 0;
 480 11.198 3 1 0 1 1 1000 0;
 481 20.735 3.4 1 0 1 1 1000 0;
 482 34.177 2.6 1 0 1 1 1000 0;
 483 40.326 9 1 0 1 1 1000 0;
 484 15.686 4 1 0 1 1 1000 0;
 485 51.524 11 1 0 1 1 1000 0;
 486 12.32 4 1 0 1 1 1000 0;
 487 14.113 1.1 1 0 1 1 1000 0;
 488 2.2 1 1 0 1 1 1000 0;
 489 24.64 5 1 0 1 1 1000 0;
 490 20.174 4 1 0 1 1 1000 0;
 491 40.326 9 1 0 1 1 1000 0;
 492 11.198 0.9 1 0 1 1 1000 0;
 493 49.291 21 1 0 1 1 1000 0;
 494 42.57 22 1 0 1 1 1000 0;
 495 12.32 3 1 0 1 1 1000 0;
 496 13.442 3 1 0 1 1 1000 0;
 497 26.884 6 1 0 1 1 1000 0;
 498 26.884 4 1 0 1 1 1000 0;
 499 23.562 3 1 0 1 1 1000 0;
 500 5.61 1 1 0 1 1 1000 0;
 501 58.245 12 1 0 1 1 1000 0;
 502 44.814 10 1 0 1 1 1000 0;
 503 20.174 7 1 0 1 1 1000 0;
 504 29.128 8 1 0 1 1 1000 0;
 505 30.25 6 1 0 1 1 1000 0;
 506 19.052 5 1 0 1 1 1000 0;
 507 30.25 6 1 0 1 1 1000 0;
 508 34.738 7 1 0 1 1 1000 0;
 509 18.04 3 1 0 1 1 1000 0;
 510 6.171 1.5 1 0 1 1 1000 0;
 511 17.93 3 1 0 1 1 1000 0;
 512 8.173 0.3 1 0 1 1 1000 0;
 514 35.816 15 1 0 1 1 1000 0;
 515 40.359 17 1 0 1 1 1000 0;
 520 12.43 1.7 1 0 1 1 1000 0;
 521 8.261 1 1 0 1 1 1000 0;
 522 18.381 2.4 1 0 1 1 1000 0;
 523 5.61 0.2 1 0 1 1 1000 0;
 524 22.407 3 1 0 1 1 1000 0;
 525 24.31 4.1 1 0 1 1 1000 0;
 526 14.344 4.7 1 0 1 1 1000 0;
 527 6.171 2 1 0 1 1 1000 0;
 528 8.734 0.9 1 0 1 1 1000 0;
 529 7.183 1.6 1 0 1 1 1000 0;
 530 5.61 2 1 0 1 1 1000 0;
 531 4.488 2 1 0 1 1 1000 0;
 532 8.613 2 1 0 1 1 1000 0;
 533 13.442 0 1 0 1 1 1000 0;
 534 9.174 2.4 1 0 1 1 1000 0;
 535 1.122 0.5 1 0 1 1 1000 0;
 536 23.122 6.8 1 0 1 1 1000 0;
 537 14.344 1.9 1 0 1 1 1000 0;
 538 18.04 4.2 1 0 1 1 1000 0;
 540 7.48 1.3 1 0 1 1 1000 0;
 541 3.63 0.1 1 0 1 1 1000 0;
 542 12.529 1 1 0 1 1 1000 0;
 543 19.679 0.7 1 0 1 1 1000 0;
 544 8.239 0.2 1 0 1 1 1000 0;
 545 24.068 0.9 1 0 1 1 1000 0;
 547 21.659 8.2 1 0 1 1 1000 0;
 548 8.459 2.2 1 0 1 1 1000 0;
 549 16.929 1.8 1 0 1 1 1000 0;
 550 4.84 0.1 1 0 1 1 1000 0;
 551 10.879 0.5 1 0 1 1 1000 0;
 552 14.069 1.1 1 0 1 1 1000 0;
 553 17.589 1.3 1 0 1 1 1000 0;
 554 4.18 0 1 0 1 1 1000 0;
 555 4.18 0.7 1 0 1 1 1000 0;
 556 28.468 7.2 1 0 1 1 1000 0;
 557 18.689 3.3 1 0 1 1 1000 0;
 558 6.6 0 1 0 1 1 1000 0;
 559 11.979 1.4 1 0 1 1 1000 0;
 560 12.089 2.4 1 0 1 1 1000 0;
 561 15.059 4.4 1 0 1 1 1000 0;
 562 15.059 4.4 1 0 1 1 1000 0;
 563 13.409 0.1 1 0 1 1 1000 0;
 566 13.959 0 1 0 1 1 1000 0;
 567 6.05 1.1 1 0 1 1 1000 0;
 570 9.009 0.5 1 0 1 1 1000 0;
 571 10.659 0 1 0 1 1 1000 0;
 572 13.519 1.2 1 0 1 1 1000 0;
 573 3.63 1.1 1 0 1 1 1000 0;
 574 2.42 1.1 1 0 1 1 1000 0;
 575 9.669 0.5 1 0 1 1 1000 0;
 577 6.6 0.3 1 0 1 1 1000 0;
 578 24.068 5.5 1 0 1 1 1000 0;
 579 3.63 0.5 1 0 1 1 1000 0;
 580 9.889 1.8 1 0 1 1 1000 0;
 581 12.639 3.3 1 0 1 1 1000 0;
 582 7.48 8.1 1 0 1 1 1000 0;
 583 16.929 0 1 0 1 1 1000 0;
 584 12.859 3.3 1 0 1 1 1000 0;
 585 20.229 4.1 1 0 1 1 1000 0;
 586 9.229 2.2 1 0 1 1 1000 0;
 588 13.849 1.1 1 0 1 1 1000 0;
 589 10.879 1.1 1 0 1 1 1000 0;
 590 16.049 3 1 0 1 1 1000 0;
 591 14.619 1 1 0 1 1 1000 0;
 592 4.18 0 1 0 1 1 1000 0;
 593 15.059 0.5 1 0 1 1 1000 0;
 594 9.669 2.7 1 0 1 1 1000 0;
 595 3.74 0.8 1 0 1 1 1000 0;
 596 6.38 0 1 0 1 1 1000 0;
 597 4.95 0.1 1 0 1 1 1000 0;
 598 4.95 0 1 0 1 1 1000 0;
 599 3.96 0.4 1 0 1 1 1000 0;
 600 12.089 1.2 1 0 1 1 1000 0;
 601 8.459 0.5 1 0 1 1 1000 0;
 602 6.05 1.1 1 0 1 1 1000 0;
 603 40.997 4.4 1 0 1 1 1000 0;
 604 30.118 1.1 1 0 1 1 1000 0;
 605 9.669 0.5 1 0 1 1 1000 0;
 606 0.99 0.1 1 0 1 1 1000 0;
 607 4.51 0.7 1 0 1 1 1000 0;
 608 2.42 0 1 0 1 1 1000 0;
 609 5.72 1.6 1 0 1 1 1000 0;
 610 8.789 1.3 1 0 1 1 1000 0;
 611 6.05 1.1 1 0 1 1 1000 0;
 612 14.289 30 1 0 1 1 1000 0;
 613 14.289 30 1 0 1 1 1000 0;
 615 38.577 6.6 1 0 1 1 1000 0;
 616 7.909 1.8 1 0 1 1 1000 0;
 618 9.669 0 1 0 1 1 1000 0;
 619 19.899 2.1 1 0 1 1 1000 0;
 620 10.659 1 1 0 1 1 1000 0;
 621 7.799 1.1 1 0 1 1 1000 0;
 622 1.21 0.5 1 0 1 1 1000 0;
 623 28.798 7.7 1 0 1 1 1000 0;
 624 9.009 2.2 1 0 1 1 1000 0;
 625 11.429 0 1 0 1 1 1000 0;
 626 46.376 1.6 1 0 1 1 1000 0;
 627 15.059 1.1 1 0 1 1 1000 0;
 628 24.068 3.8 1 0 1 1 1000 0;
 629 11.979 0.9 1 0 1 1 1000 0;
 630 28.358 6.3 1 0 1 1 1000 0;
 631 12.419 1.1 1 0 1 1 1000 0;
 632 18.579 0.9 1 0 1 1 1000 0;
 633 12.089 3.3 1 0 1 1 1000 0;
 635 13.409 1.1 1 0 1 1 1000 0;
 636 8.459 1.8 1 0 1 1 1000 0;
 637 7.799 1.1 1 0 1 1 1000 0;
 638 4.84 2.2 1 0 1 1 1000 0;
 639 19.349 7.8 1 0 1 1 1000 0;
 640 7.37 0.8 1 0 1 1 1000 0;
 641 19.459 1.3 1 0 1 1 1000 0;
 642 12.089 1.1 1 0 1 1 1000 0;
 643 10.769 1.4 1 0 1 1 1000 0;
 646 4.84 0.9 1 0 1 1 1000 0;
 647 18.909 1.1 1 0 1 1 1000 0;
 648 22.748 1.6 1 0 1 1 1000 0;
 649 18.909 1.3 1 0 1 1 1000 0;
 650 12.089 6.6 1 0 1 1 1000 0;
 651 28.358 4.6 1 0 1 1 1000 0;
 652 9.559 0.7 1 0 1 1 1000 0;
 653 16.489 1.2 1 0 1 1 1000 0;
 654 8.459 3.3 1 0 1 1 1000 0;
 655 4.84 2.2 1 0 1 1 1000 0;
 656 4.73 0.1 1 0 1 1 1000 0;
 657 23.518 4.4 1 0 1 1 1000 0;
 658 13.959 0.5 1 0 1 1 1000 0;
 659 2.42 0 1 0 1 1 1000 0;
 660 9.669 1.6 1 0 1 1 1000 0;
 661 1.76 0.5 1 0 1 1 1000 0;
 664 55.715 19.2 1 0 1 1 1000 0;
 665 33.748 4.9 1 0 1 1 1000 0;
 666 8.459 1.1 1 0 1 1 1000 0;
 667 18.689 1 1 0 1 1 1000 0;
 668 2.97 0.5 1 0 1 1 1000 0;
 669 6.6 0.9 1 0 1 1 1000 0;
 670 28.468 1.4 1 0 1 1 1000 0;
 671 10.439 2.7 1 0 1 1 1000 0;
 672 2.42 0.2 1 0 1 1 1000 0;
 673 10.879 2.2 1 0 1 1 1000 0;
 674 11.209 1.1 1 0 1 1 1000 0;
 675 2.2 1.1 1 0 1 1 1000 0;
 676 2.97 0 1 0 1 1 1000 0;
 677 10.439 9.5 1 0 1 1 1000 0;
 678 27.698 8.2 1 0 1 1 1000 0;
 679 27.698 8.2 1 0 1 1 1000 0;
 680 1.21 0.3 1 0 1 1 1000 0;
 681 87.912 40 1 0 1 1 1000 0;
 683 18.139 3.3 1 0 1 1 1000 0;
 684 26.488 4.4 1 0 1 1 1000 0;
 685 11.429 2 1 0 1 1 1000 0;
 686 12.529 0.4 1 0 1 1 1000 0;
 687 1.21 0 1 0 1 1 1000 0;
 688 13.189 30 1 0 1 1 1000 0;
 689 13.189 6 1 0 1 1 1000 0;
 690 10.219 1.1 1 0 1 1 1000 0;
 691 1.76 0.5 1 0 1 1 1000 0;
 692 6.6 1.6 1 0 1 1 1000 0;
 693 8.789 0.7 1 0 1 1 1000 0;
 694 11.869 0.4 1 0 1 1 1000 0;
 695 1.76 0.2 1 0 1 1 1000 0;
 696 7.37 1.2 1 0 1 1 1000 0;
 697 4.73 0.2 1 0 1 1 1000 0;
 698 7.48 2.2 1 0 1 1 1000 0;
 699 29.458 3.7 1 0 1 1 1000 0;
 700 12.089 1.1 1 0 1 1 1000 0;
 701 3.19 0.7 1 0 1 1 1000 0;
 702 13.299 0.7 1 0 1 1 1000 0;
 703 24.728 2.7 1 0 1 1 1000 0;
 704 12.639 1 1 0 1 1 1000 0;
 705 29.568 6.6 1 0 1 1 1000 0;
 706 12.089 3.3 1 0 1 1 1000 0;
 707 12.089 3.3 1 0 1 1 1000 0;
 708 17.589 0.9 1 0 1 1 1000 0;
 709 24.068 4.9 1 0 1 1 1000 0;
 710 2.42 0 1 0 1 1 1000 0;
 711 5.28 0 1 0 1 1 1000 0;
 712 26.378 5.9 1 0 1 1 1000 0;
 713 22.319 5.5 1 0 1 1 1000 0;
 714 15.829 1.2 1 0 1 1 1000 0;
 715 6.6 0.9 1 0 1 1 1000 0;
 716 2.64 1.1 1 0 1 1 1000 0;
 717 2.64 1.1 1 0 1 1 1000 0;
 718 19.899 6.6 1 0 1 1 1000 0;
 719 21.659 3.3 1 0 1 1 1000 0;
 720 22.319 6 1 0 1 1 1000 0;
 721 7.37 1.1 1 0 1 1 1000 0;
 722 13.409 0.9 1 0 1 1 1000 0;
 723 7.579 1.8 1 0 1 1 1000 0;
 724 15.059 0 1 0 1 1 1000 0;
 725 7.15 0.2 1 0 1 1 1000 0;
 728 3.63 0.5 1 0 1 1 1000 0;
 729 21.219 3.2 1 0 1 1 1000 0;
 730 21.659 5.5 1 0 1 1 1000 0;
 731 7.909 0.2 1 0 1 1 1000 0;
 732 4.51 1.8 1 0 1 1 1000 0;
 733 1.21 0 1 0 1 1 1000 0;
 735 10.879 4.4 1 0 1 1 1000 0;
 736 4.84 1.1 1 0 1 1 1000 0;
 737 16.709 3.9 1 0 1 1 1000 0;
 738 12.639 1.1 1 0 1 1 1000 0;
 739 14.949 2.1 1 0 1 1 1000 0;
 740 13.299 3.2 1 0 1 1 1000 0;
 741 12.089 0.4 1 0 1 1 1000 0;
 742 3.41 0.4 1 0 1 1 1000 0;
 743 7.689 1.5 1 0 1 1 1000 0;
 744 1.65 16 1 0 1 1 1000 0;
 745 7.26 0.5 1 0 1 1 1000 0;
 746 8.459 2.7 1 0 1 1 1000 0;
 747 6.05 0.5 1 0 1 1 1000 0;
 748 20.669 4.9 1 0 1 1 1000 0;
 749 4.95 0.9 1 0 1 1 1000 0;
 750 24.068 6.6 1 0 1 1 1000 0;
 752 6.71 1.6 1 0 1 1 1000 0;
 753 15.059 1.1 1 0 1 1 1000 0;
 754 41.767 27 1 0 1 1 1000 0;
 755 30.778 31 1 0 1 1 1000 0;
 756 12.969 1.8 1 0 1 1 1000 0;
 757 1.76 0 1 0 1 1 1000 0;
 758 17.809 2.5 1 0 1 1 1000 0;
 759 7.579 1 1 0 1 1 1000 0;
 760 17.809 3.1 1 0 1 1 1000 0;
 761 6.05 0 1 0 1 1 1000 0;
 762 17.259 1.2 1 0 1 1 1000 0;
 763 13.409 0 1 0 1 1 1000 0;
 764 7.04 0.2 1 0 1 1 1000 0;
 765 5.5 1.1 1 0 1 1 1000 0;
 766 11.209 2.1 1 0 1 1 1000 0;
 767 2.86 0 1 0 1 1 1000 0;
 768 8.239 3 1 0 1 1 1000 0;
 769 13.849 2.2 1 0 1 1 1000 0;
 770 6.05 0.8 1 0 1 1 1000 0;
 771 14.509 1 1 0 1 1 1000 0;
 772 10.219 1.1 1 0 1 1 1000 0;
 773 7.799 0.1 1 0 1 1 1000 0;
 774 4.84 0 1 0 1 1 1000 0;
 775 15.719 0 1 0 1 1 1000 0;
 776 15.939 1.1 1 0 1 1 1000 0;
 778 15.939 0 1 0 1 1 1000 0;
 779 1.65 0.4 1 0 1 1 1000 0;
 780 6.05 0 1 0 1 1 1000 0;
 781 4.51 0.9 1 0 1 1 1000 0;
 782 15.719 0.9 1 0 1 1 1000 0;
 783 9.229 0.3 1 0 1 1 1000 0;
 784 4.18 1.6 1 0 1 1 1000 0;
 785 11.429 1.1 1 0 1 1 1000 0;
 787 26.598 0 1 0 1 1 1000 0;
 788 5.06 4.12 1 0 1 1 1000 0;
 790 59.785 28.93 1 0 1 1 1000 0;
 792 12.309 3.16 1 0 1 1 1000 0;
 793 0.77 0.26 1 0 1 1 1000 0;
 794 9.559 2.54 1 0 1 1 1000 0;
 795 29.678 7.1 1 0 1 1 1000 0;
 796 23.408 5.44 1 0 1 1 1000 0;
 798 7.799 3.95 1 0 1 1 1000 0;
 802 6.05 1.93 1 0 1 1 1000 0;
 803 5.06 0 1 0 1 1 1000 0;
 804 42.757 4.3 1 0 1 1 1000 0;
 805 14.729 0 1 0 1 1 1000 0;
 808 21.109 6.31 1 0 1 1 1000 0;
 809 21.989 3.95 1 0 1 1 1000 0;
 810 6.27 1.75 1 0 1 1 1000 0;
 811 3.74 1.05 1 0 1 1 1000 0;
 813 14.399 7.71 1 0 1 1 1000 0;
 814 17.699 10.78 1 0 1 1 1000 0;
 815 17.699 5.96 1 0 1 1 1000 0;
 816 9.999 0.35 1 0 1 1 1000 0;
 818 4.18 1.05 1 0 1 1 1000 0;
 820 35.398 8.94 1 0 1 1 1000 0;
 823 4.18 1.14 1 0 1 1 1000 0;
 824 3.52 0.79 1 0 1 1 1000 0;
 827 1.54 0.88 1 0 1 1 1000 0;
 828 6.27 1.23 1 0 1 1 1000 0;
 830 12.199 1.23 1 0 1 1 1000 0;
 831 12.969 2.1 1 0 1 1 1000 0;
 832 4.4 0.7 1 0 1 1 1000 0;
 834 33.418 21.04 1 0 1 1 1000 0;
 835 20.009 9.82 1 0 1 1 1000 0;
 837 9.119 0 1 0 1 1 1000 0;
 838 21.109 5.08 1 0 1 1 1000 0;
 839 9.669 0 1 0 1 1 1000 0;
 841 10.549 2.02 1 0 1 1 1000 0;
 842 7.799 2.54 1 0 1 1 1000 0;
 843 5.06 2.19 1 0 1 1 1000 0;
 845 15.609 5 1 0 1 1 1000 0;
 846 16.159 5 1 0 1 1 1000 0;
 847 12.089 5.79 1 0 1 1 1000 0;
 849 20.669 4.73 1 0 1 1 1000 0;
 850 13.849 4.73 1 0 1 1 1000 0;
 851 15.609 1.05 1 0 1 1 1000 0;
 852 12.089 5.79 1 0 1 1 1000 0;
 853 8.899 2.54 1 0 1 1 1000 0;
 857 4.84 0.44 1 0 1 1 1000 0;
 858 19.239 5.26 1 0 1 1 1000 0;
 859 9.669 4.12 1 0 1 1 1000 0;
 860 19.129 2.45 1 0 1 1 1000 0;
 861 23.738 7.98 1 0 1 1 1000 0;
 862 14.509 2.89 1 0 1 1 1000 0;
 865 20.009 5.17 1 0 1 1 1000 0;
 866 7.04 2.02 1 0 1 1 1000 0;
 867 9.889 1.75 1 0 1 1 1000 0;
 868 8.569 1.84 1 0 1 1 1000 0;
 870 7.37 2.63 1 0 1 1 1000 0;
 871 3.96 1.05 1 0 1 1 1000 0;
 872 9.559 0 1 0 1 1 1000 0;
 873 11.429 2.37 1 0 1 1 1000 0;
 875 9.339 2.54 1 0 1 1 1000 0;
 877 12.309 4.12 1 0 1 1 1000 0;
 878 33.968 6.84 1 0 1 1 1000 0;
 882 5.39 1.49 1 0 1 1 1000 0;
 883 8.679 2.28 1 0 1 1 1000 0;
 884 10.879 0.79 1 0 1 1 1000 0;
 886 14.179 0.61 1 0 1 1 1000 0;
 887 8.459 2.02 1 0 1 1 1000 0;
 888 0.88 0.7 1 0 1 1 1000 0;
 889 11.979 0 1 0 1 1 1000 0;
 890 16.819 1.05 1 0 1 1 1000 0;
 891 24.288 8.33 1 0 1 1 1000 0;
 892 55.605 26.91 1 0 1 1 1000 0;
 894 12.309 4.03 1 0 1 1 1000 0;
 895 17.149 8.77 1 0 1 1 1000 0;
 896 8.679 2.45 1 0 1 1 1000 0;
 897 1.32 0.26 1 0 1 1 1000 0;
 899 7.689 0.7 1 0 1 1 1000 0;
 900 12.419 3.77 1 0 1 1 1000 0;
 901 24.618 10.78 1 0 1 1 1000 0;
 902 10.549 3.42 1 0 1 1 1000 0;
 904 31.108 6.49 1 0 1 1 1000 0;
 905 10.659 2.98 1 0 1 1 1000 0;
 906 10.879 2.54 1 0 1 1 1000 0;
 907 26.598 5.52 1 0 1 1 1000 0;
 908 22.748 3.77 1 0 1 1 1000 0;
 909 1.1 0.44 1 0 1 1 1000 0;
 910 12.639 5.44 1 0 1 1 1000 0;
 911 38.467 47.78 1 0 1 1 1000 0;
 912 44.297 46.38 1 0 1 1 1000 0;
 913 11.319 0.44 1 0 1 1 1000 0;
 914 35.068 11.05 1 0 1 1 1000 0;
 917 10.219 2.98 1 0 1 1 1000 0;
 918 6.49 2.28 1 0 1 1 1000 0;
 919 28.908 11.75 1 0 1 1 1000 0;
 920 4.84 1.75 1 0 1 1 1000 0;
 922 4.07 0.88 1 0 1 1 1000 0;
 925 5.17 1.75 1 0 1 1 1000 0;
 929 29.678 5.87 1 0 1 1 1000 0;
 930 8.899 0 1 0 1 1 1000 0;
 935 1.54 0.44 1 0 1 1 1000 0;
 939 1.54 0.09 1 0 1 1 1000 0;
 942 4.51 1.75 1 0 1 1 1000 0;
 943 8.899 2.54 1 0 1 1 1000 0;
 944 0.44 0 1 0 1 1 1000 0;
 945 20.229 2.02 1 0 1 1 1000 0;
 947 13.519 1.75 1 0 1 1 1000 0;
 948 24.398 2.98 1 0 1 1 1000 0;
 949 3.74 1.05 1 0 1 1 1000 0;
 950 0.44 0.61 1 0 1 1 1000 0;
 951 0.77 0.79 1 0 1 1 1000 0;
 952 19.679 6.58 1 0 1 1 1000 0;
 954 10.659 1.14 1 0 1 1 1000 0;
 955 20.779 9.21 1 0 1 1 1000 0;
 957 13.079 4.91 1 0 1 1 1000 0;
 958 3.63 0.79 1 0 1 1 1000 0;
 959 18.139 4.03 1 0 1 1 1000 0;
 960 1.1 0.61 1 0 1 1 1000 0;
 961 3.85 0.26 1 0 1 1 1000 0;
 962 11.099 4.38 1 0 1 1 1000 0;
 963 14.729 5 1 0 1 1 1000 0;
 964 23.958 4.3 1 0 1 1 1000 0;
 965 9.559 2.19 1 0 1 1 1000 0;
 968 11.209 4.03 1 0 1 1 1000 0;
 970 2.09 0.7 1 0 1 1 1000 0;
 973 9.449 0.79 1 0 1 1 1000 0;
 974 0.22 0 1 0 1 1 1000 0;
 975 3.41 1.49 1 0 1 1 1000 0;
 976 6.27 1.84 1 0 1 1 1000 0;
 978 2.97 1.05 1 0 1 1 1000 0;
 979 10.879 0 1 0 1 1 1000 0;
 980 7.579 2.02 1 0 1 1 1000 0;
 982 13.739 3.42 1 0 1 1 1000 0;
 983 13.519 4.12 1 0 1 1 1000 0;
 988 19.459 4.56 1 0 1 1 1000 0;
 992 3.52 0.26 1 0 1 1 1000 0;
 993 8.789 1.05 1 0 1 1 1000 0;
 994 7.579 1.49 1 0 1 1 1000 0;
 995 5.72 8.15 1 0 1 1 1000 0;
 996 3.63 3.42 1 0 1 1 1000 0;
 997 3.63 2.89 1 0 1 1 1000 0;
 998 8.459 0 1 0 1 1 1000 0;
 999 14.839 4.03 1 0 1 1 1000 0;
 1000 3.74 0 1 0 1 1 1000 0;
 1001 0.77 0 1 0 1 1 1000 0;
 1002 6.16 1.49 1 0 1 1 1000 0;
 1004 13.409 4.91 1 0 1 1 1000 0;
 1005 4.95 1.23 1 0 1 1 1000 0;
 1009 27.918 5.87 1 0 1 1 1000 0;
 1010 10.219 3.68 1 0 1 1 1000 0;
 1011 16.159 8.15 1 0 1 1 1000 0;
 1012 9.999 2.02 1 0 1 1 1000 0;
 1014 19.679 2.72 1 0 1 1 1000 0;
 1015 20.339 7.45 1 0 1 1 1000 0;
 1016 69.663 18.41 1 0 1 1 1000 0;
 1020 43.307 2.54 1 0 1 1 1000 0;
 1022 2.2 0.35 1 0 1 1 1000 0;
 1024 20.669 3.24 1 0 1 1 1000 0;
 1026 4.51 0.61 1 0 1 1 1000 0;
 1027 33.308 10.7 1 0 1 1 1000 0;
 1028 3.63 2.45 1 0 1 1 1000 0;
 1029 33.308 11.31 1 0 1 1 1000 0;
 1030 26.488 0 1 0 1 1 1000 0;
 1032 8.569 2.02 1 0 1 1 1000 0;
 1033 10.989 4.12 1 0 1 1 1000 0;
 1034 7.37 1.05 1 0 1 1 1000 0;
 1035 6.16 0 1 0 1 1 1000 0;
 1036 8.569 2.02 1 0 1 1 1000 0;
 1037 12.199 5.87 1 0 1 1 1000 0;
 1038 9.889 3.16 1 0 1 1 1000 0;
 1039 31.328 0 1 0 1 1 1000 0;
 1041 1.32 0 1 0 1 1 1000 0;
 1042 1.32 0 1 0 1 1 1000 0;
 1045 2.09 0.88 1 0 1 1 1000 0;
 1046 3.52 0.7 1 0 1 1 1000 0;
 1051 25.938 6.93 1 0 1 1 1000 0;
 1053 10.439 8.42 1 0 1 1 1000 0;
 1054 8.349 8.59 1 0 1 1 1000 0;
 1055 7.15 1.75 1 0 1 1 1000 0;
 1056 7.689 0.88 1 0 1 1 1000 0;
 1058 19.239 3.16 1 0 1 1 1000 0;
 1059 65.274 31.82 1 0 1 1 1000 0;
 1060 43.857 16.04 1 0 1 1 1000 0;
 1061 8.899 0.61 1 0 1 1 1000 0;
 1064 3.74 1.23 1 0 1 1 1000 0;
 1066 19.349 4.91 1 0 1 1 1000 0;
 1067 6.27 2.02 1 0 1 1 1000 0;
 1068 1.1 0.09 1 0 1 1 1000 0;
 1071 1.32 0.61 1 0 1 1 1000 0;
 1072 5.17 1.05 1 0 1 1 1000 0;
 1073 4.51 1.93 1 0 1 1 1000 0;
 1074 7.26 1.75 1 0 1 1 1000 0;
 1075 11.209 2.54 1 0 1 1 1000 0;
 1076 1.54 0.09 1 0 1 1 1000 0;
 1077 13.519 4.65 1 0 1 1 1000 0;
 1078 4.84 1.49 1 0 1 1 1000 0;
 1079 12.199 4.38 1 0 1 1 1000 0;
 1080 10.659 3.42 1 0 1 1 1000 0;
 1082 8.459 1.58 1 0 1 1 1000 0;
 1083 5.61 1.14 1 0 1 1 1000 0;
 1084 5.61 0.61 1 0 1 1 1000 0;
 1086 1.32 1.05 1 0 1 1 1000 0;
 1087 10.989 4.12 1 0 1 1 1000 0;
 1088 7.37 2.89 1 0 1 1 1000 0;
 1089 13.519 2.02 1 0 1 1 1000 0;
 1090 7.799 1.93 1 0 1 1 1000 0;
 1091 8.239 1.93 1 0 1 1 1000 0;
 1094 7.799 1.84 1 0 1 1 1000 0;
 1097 29.238 7.8 1 0 1 1 1000 0;
 1099 6.82 2.19 1 0 1 1 1000 0;
 1100 2.97 0.7 1 0 1 1 1000 0;
 1102 11.539 1.05 1 0 1 1 1000 0;
 1103 9.669 0.61 1 0 1 1 1000 0;
 1104 15.169 3.16 1 0 1 1 1000 0;
 1105 15.059 9.21 1 0 1 1 1000 0;
 1106 42.427 13.94 1 0 1 1 1000 0;
 1107 52.316 14.2 1 0 1 1 1000 0;
 1109 2.53 1.05 1 0 1 1 1000 0;
 1110 10.549 5.61 1 0 1 1 1000 0;
 1113 6.27 0.7 1 0 1 1 1000 0;
 1116 6.27 2.02 1 0 1 1 1000 0;
 1117 8.129 0.61 1 0 1 1 1000 0;
 1118 6.82 1.75 1 0 1 1 1000 0;
 1122 15.169 3.51 1 0 1 1 1000 0;
 1124 6.16 0.09 1 0 1 1 1000 0;
 1125 6.49 1.23 1 0 1 1 1000 0;
 1126 7.37 2.1 1 0 1 1 1000 0;
 1128 10.879 1.4 1 0 1 1 1000 0;
 1130 4.4 0.7 1 0 1 1 1000 0;
 1132 12.199 2.54 1 0 1 1 1000 0;
 1133 11.539 2.63 1 0 1 1 1000 0;
 1134 3.3 1.58 1 0 1 1 1000 0;
 1136 12.089 2.54 1 0 1 1 1000 0;
 1137 4.51 2.1 1 0 1 1 1000 0;
 1138 13.739 8.42 1 0 1 1 1000 0;
 1139 1.32 2.63 1 0 1 1 1000 0;
 1140 18.249 26.04 1 0 1 1 1000 0;
 1141 17.149 20.43 1 0 1 1 1000 0;
 1142 21.219 6.58 1 0 1 1 1000 0;
 1143 7.15 1.4 1 0 1 1 1000 0;
 1144 5.39 0 1 0 1 1 1000 0;
 1145 13.849 9.03 1 0 1 1 1000 0;
 1146 18.689 2.19 1 0 1 1 1000 0;
 1147 12.419 3.16 1 0 1 1 1000 0;
 1148 5.61 1.05 1 0 1 1 1000 0;
 1149 8.899 2.1 1 0 1 1 1000 0;
 1150 13.189 2.28 1 0 1 1 1000 0;
 1154 6.05 1.05 1 0 1 1 1000 0;
 1155 10.769 4.3 1 0 1 1 1000 0;
 1156 1.54 0.35 1 0 1 1 1000 0;
 1160 13.849 6.75 1 0 1 1 1000 0;
 1163 10.109 2.81 1 0 1 1 1000 0;
 1165 1.98 0 1 0 1 1 1000 0;
 1168 8.679 1.05 1 0 1 1 1000 0;
 1169 12.309 1.75 1 0 1 1 1000 0;
 1170 11.979 2.02 1 0 1 1 1000 0;
 1171 17.259 2.45 1 0 1 1 1000 0;
 1172 5.83 0 1 0 1 1 1000 0;
 1173 5.61 1.14 1 0 1 1 1000 0;
 1174 5.83 -0.53 1 0 1 1 1000 0;
 1175 68.453 19.2 1 0 1 1 1000 0;
 1176 10.989 2.02 1 0 1 1 1000 0;
 1177 12.199 0 1 0 1 1 1000 0;
 1179 14.729 1.58 1 0 1 1 1000 0;
 1181 6.82 2.19 1 0 1 1 1000 0;
 1182 8.789 10.17 1 0 1 1 1000 0;
 1183 16.049 9.82 1 0 1 1 1000 0;
 1184 11.429 9.91 1 0 1 1 1000 0;
 1185 9.999 1.84 1 0 1 1 1000 0;
 1186 8.239 2.19 1 0 1 1 1000 0;
 1187 19.459 5.26 1 0 1 1 1000 0;
 1190 29.128 5.17 1 0 1 1 1000 0;
 1191 10.989 10.78 1 0 1 1 1000 0;
 1192 17.809 11.92 1 0 1 1 1000 0;
 1193 21.109 1.05 1 0 1 1 1000 0;
 1194 3.74 0.44 1 0 1 1 1000 0;
 1195 25.718 5.61 1 0 1 1 1000 0;
 1197 5.17 0.88 1 0 1 1 1000 0;
 1198 18.359 3.51 1 0 1 1 1000 0;
 1201 16.049 15.25 1 0 1 1 1000 0;
 1202 20.669 17.97 1 0 1 1 1000 0;
 1203 25.938 21.65 1 0 1 1 1000 0;
 1204 12.199 1.93 1 0 1 1 1000 0;
 1205 15.169 2.02 1 0 1 1 1000 0;
 1206 14.729 2.02 1 0 1 1 1000 0;
 1207 2.64 0.7 1 0 1 1 1000 0;
 1210 15.169 2.98 1 0 1 1 1000 0;
 1211 24.288 4.3 1 0 1 1 1000 0;
 1214 8.899 2.89 1 0 1 1 1000 0;
 1215 19.789 2.45 1 0 1 1 1000 0;
 1216 6.6 1.05 1 0 1 1 1000 0;
 1217 16.159 0 1 0 1 1 1000 0;
 1218 3.74 1.23 1 0 1 1 1000 0;
 1220 18.029 6.05 1 0 1 1 1000 0;
 1221 1.65 0.61 1 0 1 1 1000 0;
 1223 14.289 9.73 1 0 1 1 1000 0;
 1224 7.37 1.4 1 0 1 1 1000 0;
 1228 5.61 0.09 1 0 1 1 1000 0;
 1229 20.779 5 1 0 1 1 1000 0;
 1232 20.119 11.75 1 0 1 1 1000 0;
 1233 9.339 7.01 1 0 1 1 1000 0;
 1234 34.078 9.47 1 0 1 1 1000 0;
 1235 7.579 1.75 1 0 1 1 1000 0;
 1236 7.579 1.23 1 0 1 1 1000 0;
 1237 1.54 0.61 1 0 1 1 1000 0;
 1238 2.97 0.7 1 0 1 1 1000 0;
 1240 19.239 4.73 1 0 1 1 1000 0;
 1241 10.879 3.16 1 0 1 1 1000 0;
 1242 8.129 1.93 1 0 1 1 1000 0;
 1244 34.958 10.35 1 0 1 1 1000 0;
 1245 7.26 -1.75 1 0 1 1 1000 0;
 1246 2.53 -1.75 1 0 1 1 1000 0;
 1247 11.319 12.8 1 0 1 1 1000 0;
 1249 34.738 8.94 1 0 1 1 1000 0;
 1250 31.988 29.63 1 0 1 1 1000 0;
 1251 14.729 5.52 1 0 1 1 1000 0;
 1254 8.129 3.59 1 0 1 1 1000 0;
 1255 5.72 2.19 1 0 1 1 1000 0;
 1258 11.869 2.54 1 0 1 1 1000 0;
 1259 1.43 0.7 1 0 1 1 1000 0;
 1260 24.618 5.26 1 0 1 1 1000 0;
 1262 17.369 2.1 1 0 1 1 1000 0;
 1263 16.049 4.12 1 0 1 1 1000 0;
 1266 22.099 7.1 1 0 1 1 1000 0;
 1267 10.109 2.89 1 0 1 1 1000 0;
 1268 4.51 0.7 1 0 1 1 1000 0;
 1269 14.509 3.24 1 0 1 1 1000 0;
 1270 4.51 1.93 1 0 1 1 1000 0;
 1272 3.63 0.79 1 0 1 1 1000 0;
 1273 3.74 1.23 1 0 1 1 1000 0;
 1276 27.808 9.38 1 0 1 1 1000 0;
 1277 17.589 3.95 1 0 1 1 1000 0;
 1278 18.799 7.54 1 0 1 1 1000 0;
 1280 4.07 1.4 1 0 1 1 1000 0;
 1282 14.839 1.84 1 0 1 1 1000 0;
 1283 8.459 0.26 1 0 1 1 1000 0;
 1284 8.129 2.45 1 0 1 1 1000 0;
 1285 4.84 1.84 1 0 1 1 1000 0;
 1286 12.199 3.68 1 0 1 1 1000 0;
 1287 7.37 1.23 1 0 1 1 1000 0;
 1289 16.819 2.02 1 0 1 1 1000 0;
 1290 19.679 5.44 1 0 1 1 1000 0;
 1291 25.608 8.07 1 0 1 1 1000 0;
 1292 2.75 0.7 1 0 1 1 1000 0;
 1293 14.399 3.24 1 0 1 1 1000 0;
 1294 9.779 0.7 1 0 1 1 1000 0;
 1295 9.889 0.61 1 0 1 1 1000 0;
 1296 8.239 2.45 1 0 1 1 1000 0;
 1297 8.569 1.84 1 0 1 1 1000 0;
 1301 9.119 0.79 1 0 1 1 1000 0;
 1302 3.3 0.79 1 0 1 1 1000 0;
 1303 1.98 0.61 1 0 1 1 1000 0;
 1304 18.799 0 1 0 1 1 1000 0;
 1308 17.149 2.63 1 0 1 1 1000 0;
 1309 9.889 0.79 1 0 1 1 1000 0;
 1310 7.799 2.28 1 0 1 1 1000 0;
 1311 3.3 1.23 1 0 1 1 1000 0;
 1312 14.179 5.79 1 0 1 1 1000 0;
 1313 7.15 1.75 1 0 1 1 1000 0;
 1314 3.19 0.26 1 0 1 1 1000 0;
 1316 5.06 0.35 1 0 1 1 1000 0;
 1317 3.74 2.02 1 0 1 1 1000 0;
 1320 11.539 1.49 1 0 1 1 1000 0;
 1322 8.129 2.02 1 0 1 1 1000 0;
 1324 32.648 9.82 1 0 1 1 1000 0;
 1325 17.369 3.42 1 0 1 1 1000 0;
 1326 22.968 7.8 1 0 1 1 1000 0;
 1327 2.42 0.88 1 0 1 1 1000 0;
 1328 8.459 4.12 1 0 1 1 1000 0;
 1329 32.758 4.91 1 0 1 1 1000 0;
 1330 18.469 0 1 0 1 1 1000 0;
 1331 1.98 0.7 1 0 1 1 1000 0;
 1332 10.769 2.89 1 0 1 1 1000 0;
 1333 15.609 4.3 1 0 1 1 1000 0;
 1336 9.119 1.05 1 0 1 1 1000 0;
 1337 4.84 0.79 1 0 1 1 1000 0;
 1338 7.579 1.93 1 0 1 1 1000 0;
 1339 2.53 0.7 1 0 1 1 1000 0;
 1340 22.528 6.14 1 0 1 1 1000 0;
 1342 11.209 2.02 1 0 1 1 1000 0;
 1345 11.869 3.24 1 0 1 1 1000 0;
 1346 14.729 3.24 1 0 1 1 1000 0;
 1347 7.04 0.61 1 0 1 1 1000 0;
 1348 15.829 3.42 1 0 1 1 1000 0;
 1349 18.799 2.63 1 0 1 1 1000 0;
 1351 5.61 1.23 1 0 1 1 1000 0;
 1352 3.3 0.7 1 0 1 1 1000 0;
 1354 3.41 0.7 1 0 1 1 1000 0;
 1355 18.359 4.91 1 0 1 1 1000 0;
 1356 22.209 7.28 1 0 1 1 1000 0;
 1357 18.579 2.1 1 0 1 1 1000 0;
 1358 19.679 5.26 1 0 1 1 1000 0;
 1359 3.63 1.4 1 0 1 1 1000 0;
 1360 13.189 2.54 1 0 1 1 1000 0;
 1361 2.53 0.7 1 0 1 1 1000 0;
 1363 26.598 0 1 0 1 1 1000 0;
 1364 15.939 4.91 1 0 1 1 1000 0;
 1366 19.459 4.73 1 0 1 1 1000 0;
 1367 19.679 1.05 1 0 1 1 1000 0;
 1368 18.029 4.12 1 0 1 1 1000 0;
 1369 4.62 1.05 1 0 1 1 1000 0;
 1372 11.319 3.42 1 0 1 1 1000 0;
 1373 0.33 0 1 0 1 1 1000 0;
 1374 6.27 0.79 1 0 1 1 1000 0;
 1375 10.549 3.24 1 0 1 1 1000 0;
 1377 1.65 0 1 0 1 1 1000 0;
 1379 8.459 1.49 1 0 1 1 1000 0;
 1380 22.528 5.96 1 0 1 1 1000 0;
 1381 18.359 3.59 1 0 1 1 1000 0;
 1385 11.319 2.02 1 0 1 1 1000 0;
 1386 18.469 1.93 1 0 1 1 1000 0;
 1387 17.369 1.84 1 0 1 1 1000 0;
 1388 11.319 3.24 1 0 1 1 1000 0;
 1389 14.509 5.08 1 0 1 1 1000 0;
 1390 10.219 2.02 1 0 1 1 1000 0;
 1391 9.779 0.7 1 0 1 1 1000 0;
 1393 8.899 3.33 1 0 1 1 1000 0;
 1395 0.55 0 1 0 1 1 1000 0;
 1398 6.93 2.63 1 0 1 1 1000 0;
 1399 13.519 4.65 1 0 1 1 1000 0;
 1402 5.72 1.58 1 0 1 1 1000 0;
 1403 10.659 3.95 1 0 1 1 1000 0;
 1404 12.969 3.16 1 0 1 1 1000 0;
 1405 3.63 1.05 1 0 1 1 1000 0;
 1406 4.51 1.58 1 0 1 1 1000 0;
 1408 18.359 6.14 1 0 1 1 1000 0;
 1409 4.07 1.05 1 0 1 1 1000 0;
 1410 8.899 2.02 1 0 1 1 1000 0;
 1411 11.319 3.68 1 0 1 1 1000 0;
 1414 1.65 0.61 1 0 1 1 1000 0;
 1415 18.359 5.26 1 0 1 1 1000 0;
 1416 23.078 26.13 1 0 1 1 1000 0;
 1417 11.869 16.57 1 0 1 1 1000 0;
 1418 15.059 15.43 1 0 1 1 1000 0;
 1419 13.079 0 1 0 1 1 1000 0;
 1420 5.72 0.35 1 0 1 1 1000 0;
 1421 5.72 1.84 1 0 1 1 1000 0;
 1422 2.53 0.79 1 0 1 1 1000 0;
 1424 5.72 2.02 1 0 1 1 1000 0;
 1425 1.54 0 1 0 1 1 1000 0;
 1426 16.929 10.61 1 0 1 1 1000 0;
 1427 2.42 0.7 1 0 1 1 1000 0;
 1428 4.18 1.05 1 0 1 1 1000 0;
 1429 8.899 2.45 1 0 1 1 1000 0;
 1430 5.72 0.44 1 0 1 1 1000 0;
 1433 12.529 3.24 1 0 1 1 1000 0;
 1434 12.089 3.16 1 0 1 1 1000 0;
 1435 25.388 7.98 1 0 1 1 1000 0;
 1436 5.72 2.02 1 0 1 1 1000 0;
 1437 1.98 1.05 1 0 1 1 1000 0;
 1438 5.94 2.02 1 0 1 1 1000 0;
 1441 7.15 1.49 1 0 1 1 1000 0;
 1442 4.07 0.35 1 0 1 1 1000 0;
 1444 21.879 3.95 1 0 1 1 1000 0;
 1445 3.74 1.58 1 0 1 1 1000 0;
 1446 6.16 0.61 1 0 1 1 1000 0;
 1447 7.37 1.58 1 0 1 1 1000 0;
 1450 14.179 5.08 1 0 1 1 1000 0;
 1451 2.53 0.26 1 0 1 1 1000 0;
 1452 14.509 1.58 1 0 1 1 1000 0;
 1453 12.089 1.58 1 0 1 1 1000 0;
 1454 3.74 0.79 1 0 1 1 1000 0;
 1457 6.05 2.02 1 0 1 1 1000 0;
 1458 6.93 2.19 1 0 1 1 1000 0;
 1461 19.349 4.73 1 0 1 1 1000 0;
 1462 14.729 4.91 1 0 1 1 1000 0;
 1463 1.32 0 1 0 1 1 1000 0;
 1464 1.98 0.88 1 0 1 1 1000 0;
 1467 21.659 9.56 1 0 1 1 1000 0;
 1469 20.339 3.95 1 0 1 1 1000 0;
 1471 6.16 0.61 1 0 1 1 1000 0;
 1472 17.699 6.05 1 0 1 1 1000 0;
 1473 12.199 5.17 1 0 1 1 1000 0;
 1474 7.37 2.02 1 0 1 1 1000 0;
 1475 12.969 5.08 1 0 1 1 1000 0;
 1476 22.748 4.73 1 0 1 1 1000 0;
 1477 14.179 1.75 1 0 1 1 1000 0;
 1478 16.159 1.14 1 0 1 1 1000 0;
 1479 8.899 4.91 1 0 1 1 1000 0;
 1480 4.07 0.7 1 0 1 1 1000 0;
 1481 17.699 0.79 1 0 1 1 1000 0;
 1482 20.779 0 1 0 1 1 1000 0;
 1483 12.969 3.59 1 0 1 1 1000 0;
 1485 5.94 0.09 1 0 1 1 1000 0;
 1486 2.53 1.05 1 0 1 1 1000 0;
 1487 13.519 2.02 1 0 1 1 1000 0;
 1488 18.249 1.58 1 0 1 1 1000 0;
 1489 24.178 2.45 1 0 1 1 1000 0;
 1490 57.695 19.2 1 0 1 1 1000 0;
 1492 7.689 1.58 1 0 1 1 1000 0;
 1493 8.899 1.23 1 0 1 1 1000 0;
 1495 8.789 2.19 1 0 1 1 1000 0;
 1496 16.269 2.02 1 0 1 1 1000 0;
 1497 9.669 1.05 1 0 1 1 1000 0;
 1500 3.52 0.88 1 0 1 1 1000 0;
 1501 3.74 2.1 1 0 1 1 1000 0;
 1504 71.203 20.95 1 0 1 1 1000 0;
 1505 66.044 5.44 1 0 1 1 1000 0;
 1506 14.509 3.95 1 0 1 1 1000 0;
 1507 14.729 4.03 1 0 1 1 1000 0;
 1508 30.888 8.07 1 0 1 1 1000 0;
 1509 8.459 2.19 1 0 1 1 1000 0;
 1510 9.009 2.28 1 0 1 1 1000 0;
 1512 24.068 6.75 1 0 1 1 1000 0;
 1513 10.219 2.02 1 0 1 1 1000 0;
 1514 11.319 2.98 1 0 1 1 1000 0;
 1515 7.689 0.09 1 0 1 1 1000 0;
 1516 9.449 1.14 1 0 1 1 1000 0;
 1517 17.699 4.73 1 0 1 1 1000 0;
 1518 16.269 4.73 1 0 1 1 1000 0;
 1519 12.419 0 1 0 1 1 1000 0;
 1521 0.33 0.79 1 0 1 1 1000 0;
 1525 16.269 3.42 1 0 1 1 1000 0;
 1526 8.019 2.02 1 0 1 1 1000 0;
 1527 14.619 4.03 1 0 1 1 1000 0;
 1528 14.179 3.16 1 0 1 1 1000 0;
 1529 7.26 1.93 1 0 1 1 1000 0;
 1530 7.48 1.93 1 0 1 1 1000 0;
 1533 12.529 2.98 1 0 1 1 1000 0;
 1534 13.409 4.73 1 0 1 1 1000 0;
 1535 3.85 2.1 1 0 1 1 1000 0;
 1536 18.689 21.22 1 0 1 1 1000 0;
 1537 18.359 26.56 1 0 1 1 1000 0;
 1538 19.569 21.13 1 0 1 1 1000 0;
 1540 9.559 2.63 1 0 1 1 1000 0;
 1541 9.559 1.93 1 0 1 1 1000 0;
 1542 11.209 3.33 1 0 1 1 1000 0;
 1543 30.888 5.79 1 0 1 1 1000 0;
 1544 17.479 5.44 1 0 1 1 1000 0;
 1545 3.74 0.61 1 0 1 1 1000 0;
 1546 25.388 4.3 1 0 1 1 1000 0;
 1547 10.109 2.89 1 0 1 1 1000 0;
 1549 28.468 4.12 1 0 1 1 1000 0;
 1550 17.039 6.05 1 0 1 1 1000 0;
 1551 6.16 2.02 1 0 1 1 1000 0;
 1552 17.589 -26.65 1 0 1 1 1000 0;
 1553 5.06 0.09 1 0 1 1 1000 0;
 1554 3.41 0.35 1 0 1 1 1000 0;
 1555 2.09 0.7 1 0 1 1 1000 0;
 1556 14.399 2.63 1 0 1 1 1000 0;
 1557 0.44 0.09 1 0 1 1 1000 0;
 1558 0.33 0.09 1 0 1 1 1000 0;
 1559 0.33 0.09 1 0 1 1 1000 0;
 1565 63.844 24.64 1 0 1 1 1000 0;
 1566 6.49 7.01 1 0 1 1 1000 0;
 1567 10.989 2.54 1 0 1 1 1000 0;
 1568 3.63 0.7 1 0 1 1 1000 0;
 1571 9.559 0.61 1 0 1 1 1000 0;
 1572 29.458 2.1 1 0 1 1 1000 0;
 1573 24.068 8.59 1 0 1 1 1000 0;
 1574 15.829 1.4 1 0 1 1 1000 0;
 1575 11.869 1.05 1 0 1 1 1000 0;
 1576 8.679 0.79 1 0 1 1 1000 0;
 1578 14.179 9.12 1 0 1 1 1000 0;
 1579 14.619 3.51 1 0 1 1 1000 0;
 1580 8.459 2.28 1 0 1 1 1000 0;
 1582 9.559 0 1 0 1 1 1000 0;
 1584 12.969 2.1 1 0 1 1 1000 0;
 1585 14.729 2.02 1 0 1 1 1000 0;
 1586 2.53 0 1 0 1 1 1000 0;
 1587 38.357 12.36 1 0 1 1 1000 0;
 1588 5.94 2.98 1 0 1 1 1000 0;
 1590 10.549 1.75 1 0 1 1 1000 0;
 1593 12.199 2.02 1 0 1 1 1000 0;
 1594 16.159 5.44 1 0 1 1 1000 0;
 1595 2.31 0.26 1 0 1 1 1000 0;
 1596 14.179 2.1 1 0 1 1 1000 0;
 1597 6.6 0.7 1 0 1 1 1000 0;
 1598 17.149 4.65 1 0 1 1 1000 0;
 1599 4.07 0.35 1 0 1 1 1000 0;
 1600 45.606 8.94 1 0 1 1 1000 0;
 1602 9.306 6.1 1 0 1 1 1000 0;
 1603 9.427 5.9 1 0 1 1 1000 0;
 1604 6.05 3 1 0 1 1 1000 0;
 1605 14.509 6 1 0 1 1 1000 0;
 1606 9.427 -1.7 1 0 1 1 1000 0;
 1607 9.064 2.1 1 0 1 1 1000 0;
 1608 1.815 0 1 0 1 1 1000 0;
 1609 13.409 3.2 1 0 1 1 1000 0;
 1610 4.235 0.6 1 0 1 1 1000 0;
 1611 10.758 1.4 1 0 1 1 1000 0;
 1612 8.338 2.1 1 0 1 1 1000 0;
 1613 23.441 4.3 1 0 1 1 1000 0;
 1614 7.381 1.3 1 0 1 1 1000 0;
 1615 2.42 0.5 1 0 1 1 1000 0;
 1616 11.363 6.4 1 0 1 1 1000 0;
 1617 20.548 1.5 1 0 1 1 1000 0;
 1619 12.089 0 1 0 1 1 1000 0;
 1620 21.285 4.5 1 0 1 1 1000 0;
 1622 24.409 7.2 1 0 1 1 1000 0;
 1623 7.854 1.1 1 0 1 1 1000 0;
 1624 6.05 0.4 1 0 1 1 1000 0;
 1625 9.669 2 1 0 1 1 1000 0;
 1626 6.534 1.2 1 0 1 1 1000 0;
 1627 7.854 2.1 1 0 1 1 1000 0;
 1628 13.057 1.8 1 0 1 1 1000 0;
 1629 3.388 0.7 1 0 1 1 1000 0;
 1630 10.274 2 1 0 1 1 1000 0;
 1633 8.096 0.7 1 0 1 1 1000 0;
 1634 6.897 2 1 0 1 1 1000 0;
 1635 10.395 1.5 1 0 1 1 1000 0;
 1637 10.879 4.2 1 0 1 1 1000 0;
 1638 6.05 4 1 0 1 1 1000 0;
 1639 4.961 1.9 1 0 1 1 1000 0;
 1640 21.648 4.3 1 0 1 1 1000 0;
 1641 8.459 2.6 1 0 1 1 1000 0;
 1642 3.751 0.2 1 0 1 1 1000 0;
 1643 11.605 3.2 1 0 1 1 1000 0;
 1644 2.783 0.7 1 0 1 1 1000 0;
 1645 1.21 1 1 0 1 1 1000 0;
 1646 0.484 0.2 1 0 1 1 1000 0;
 1651 3.63 0 1 0 1 1 1000 0;
 1652 8.459 1.7 1 0 1 1 1000 0;
 1653 23.331 2.7 1 0 1 1 1000 0;
 1654 3.63 1.1 1 0 1 1 1000 0;
 1655 7.018 2.9 1 0 1 1 1000 0;
 1656 3.388 1 1 0 1 1 1000 0;
 1657 14.993 8.4 1 0 1 1 1000 0;
 1658 22.121 5.1 1 0 1 1 1000 0;
 1659 5.082 0.1 1 0 1 1 1000 0;
 1660 8.569 3 1 0 1 1 1000 0;
 1661 7.018 3 1 0 1 1 1000 0;
 1662 10.505 3.8 1 0 1 1 1000 0;
 1663 7.491 1.1 1 0 1 1 1000 0;
 1664 19.822 6.6 1 0 1 1 1000 0;
 1666 7.612 3.5 1 0 1 1 1000 0;
 1667 12.441 3.2 1 0 1 1 1000 0;
 1668 6.292 1 1 0 1 1 1000 0;
 1669 0.242 0.2 1 0 1 1 1000 0;
 1671 4.84 1 1 0 1 1 1000 0;
 1672 16.929 2 1 0 1 1 1000 0;
 1673 13.299 7 1 0 1 1 1000 0;
 1674 20.548 9 1 0 1 1 1000 0;
 1675 11.363 2.6 1 0 1 1 1000 0;
 1676 3.63 1.2 1 0 1 1 1000 0;
 1677 3.872 0.8 1 0 1 1 1000 0;
 1678 11 3.3 1 0 1 1 1000 0;
 1679 17.281 3.8 1 0 1 1 1000 0;
 1680 4.235 1.4 1 0 1 1 1000 0;
 1682 16.445 4.2 1 0 1 1 1000 0;
 1683 17.534 2.3 1 0 1 1 1000 0;
 1684 10.032 2 1 0 1 1 1000 0;
 1685 13.904 1.8 1 0 1 1 1000 0;
 1686 22.968 9 1 0 1 1 1000 0;
 1687 12.573 5.2 1 0 1 1 1000 0;
 1688 20.075 4.3 1 0 1 1 1000 0;
 1689 13.904 3.8 1 0 1 1 1000 0;
 1690 9.064 3 1 0 1 1 1000 0;
 1691 16.929 4.9 1 0 1 1 1000 0;
 1692 1.573 0 1 0 1 1 1000 0;
 1693 15.598 5.2 1 0 1 1 1000 0;
 1694 8.459 1.5 1 0 1 1 1000 0;
 1696 18.018 2.7 1 0 1 1 1000 0;
 1697 10.505 3.6 1 0 1 1 1000 0;
 1698 23.331 5.1 1 0 1 1 1000 0;
 1699 22.715 3.4 1 0 1 1 1000 0;
 1700 11.968 3.6 1 0 1 1 1000 0;
 1701 23.815 7.6 1 0 1 1 1000 0;
 1702 7.975 3.6 1 0 1 1 1000 0;
 1703 6.897 2.7 1 0 1 1 1000 0;
 1704 3.751 0.6 1 0 1 1 1000 0;
 1705 2.783 0.8 1 0 1 1 1000 0;
 1706 50.886 8.2 1 0 1 1 1000 0;
 1707 32.153 16.1 1 0 1 1 1000 0;
 1708 43.516 13.9 1 0 1 1 1000 0;
 1709 19.107 5.3 1 0 1 1 1000 0;
 1710 20.79 6.6 1 0 1 1 1000 0;
 1711 6.534 0.8 1 0 1 1 1000 0;
 1712 126.907 52 1 0 1 1 1000 0;
 1714 6.292 1.1 1 0 1 1 1000 0;
 1715 3.872 0.4 1 0 1 1 1000 0;
 1716 9.669 2 1 0 1 1 1000 0;
 1717 20.075 2.5 1 0 1 1 1000 0;
 1718 6.05 1.5 1 0 1 1 1000 0;
 1719 20.185 5.6 1 0 1 1 1000 0;
 1720 15.961 4.3 1 0 1 1 1000 0;
 1721 4.235 0.4 1 0 1 1 1000 0;
 1722 2.299 0.3 1 0 1 1 1000 0;
 1723 10.879 2 1 0 1 1 1000 0;
 1724 21.406 3.7 1 0 1 1 1000 0;
 1725 10.879 2 1 0 1 1 1000 0;
 1726 23.441 5.2 1 0 1 1 1000 0;
 1727 13.299 4.9 1 0 1 1 1000 0;
 1728 9.537 0.3 1 0 1 1 1000 0;
 1729 7.733 3.2 1 0 1 1 1000 0;
 1730 20.438 3.1 1 0 1 1 1000 0;
 1731 12.089 4 1 0 1 1 1000 0;
 1733 16.082 7.2 1 0 1 1 1000 0;
 1734 8.217 2 1 0 1 1 1000 0;
 1735 16.929 5.5 1 0 1 1 1000 0;
 1737 22.374 4.2 1 0 1 1 1000 0;
 1738 7.26 2 1 0 1 1 1000 0;
 1739 26.587 5.5 1 0 1 1 1000 0;
 1741 12.089 3 1 0 1 1 1000 0;
 1742 10.153 1.2 1 0 1 1 1000 0;
 1743 13.904 2.2 1 0 1 1 1000 0;
 1744 15.961 3.3 1 0 1 1 1000 0;
 1745 28.413 8.9 1 0 1 1 1000 0;
 1746 9.064 2.4 1 0 1 1 1000 0;
 1749 28.171 4.3 1 0 1 1 1000 0;
 1750 13.541 6.3 1 0 1 1 1000 0;
 1751 13.662 7.6 1 0 1 1 1000 0;
 1752 4.356 1.5 1 0 1 1 1000 0;
 1753 16.313 2.8 1 0 1 1 1000 0;
 1754 7.018 2.3 1 0 1 1 1000 0;
 1755 4.84 1 1 0 1 1 1000 0;
 1756 8.338 2.1 1 0 1 1 1000 0;
 1757 10.879 2.1 1 0 1 1 1000 0;
 1758 18.744 4.6 1 0 1 1 1000 0;
 1759 26.84 7.9 1 0 1 1 1000 0;
 1760 4.84 3 1 0 1 1 1000 0;
 1761 16.929 7 1 0 1 1 1000 0;
 1763 6.05 3.8 1 0 1 1 1000 0;
 1764 6.534 3.6 1 0 1 1 1000 0;
 1765 7.26 3 1 0 1 1 1000 0;
 1766 3.63 1 1 0 1 1 1000 0;
 1767 13.299 2.5 1 0 1 1 1000 0;
 1768 29.381 4.2 1 0 1 1 1000 0;
 1769 21.516 8.5 1 0 1 1 1000 0;
 1770 14.751 4.3 1 0 1 1 1000 0;
 1771 9.185 4.9 1 0 1 1 1000 0;
 1772 10.274 2.1 1 0 1 1 1000 0;
 1773 10.879 5 1 0 1 1 1000 0;
 1776 6.413 1.3 1 0 1 1 1000 0;
 1778 14.509 0.1 1 0 1 1 1000 0;
 1779 65.263 17 1 0 1 1 1000 0;
 1781 7.733 2.9 1 0 1 1 1000 0;
 1782 9.064 3.5 1 0 1 1 1000 0;
 1784 10.879 5 1 0 1 1 1000 0;
 1785 9.669 2 1 0 1 1 1000 0;
 1786 1.331 0.5 1 0 1 1 1000 0;
 1787 11.242 2.8 1 0 1 1 1000 0;
 1788 22.605 3.7 1 0 1 1 1000 0;
 1789 6.05 6.6 1 0 1 1 1000 0;
 1791 3.751 0.5 1 0 1 1 1000 0;
 1792 5.929 0.8 1 0 1 1 1000 0;
 1793 9.669 4.8 1 0 1 1 1000 0;
 1794 10.395 2.6 1 0 1 1 1000 0;
 1795 25.509 5.2 1 0 1 1 1000 0;
 1796 16.929 6 1 0 1 1 1000 0;
 1798 6.05 1.6 1 0 1 1 1000 0;
 1799 9.306 2.1 1 0 1 1 1000 0;
 1800 5.929 0 1 0 1 1 1000 0;
 1801 7.26 1.5 1 0 1 1 1000 0;
 1803 6.05 1.6 1 0 1 1 1000 0;
 1804 10.395 2.5 1 0 1 1 1000 0;
 1805 14.751 3.4 1 0 1 1 1000 0;
 1806 6.171 2.7 1 0 1 1 1000 0;
 1807 21.285 2 1 0 1 1 1000 0;
 1808 4.84 0.5 1 0 1 1 1000 0;
 1809 4.84 1 1 0 1 1 1000 0;
 1810 10.879 3 1 0 1 1 1000 0;
 1813 0.484 0.1 1 0 1 1 1000 0;
 1815 28.413 4.8 1 0 1 1 1000 0;
 1816 5.808 0.7 1 0 1 1 1000 0;
 1817 8.459 0.5 1 0 1 1 1000 0;
 1818 11.726 1.4 1 0 1 1 1000 0;
 1819 16.566 2 1 0 1 1 1000 0;
 1820 18.139 2.3 1 0 1 1 1000 0;
 1821 6.05 1.8 1 0 1 1 1000 0;
 1824 10.032 2.5 1 0 1 1 1000 0;
 1825 3.146 0.8 1 0 1 1 1000 0;
 1826 7.854 1.6 1 0 1 1 1000 0;
 1827 3.993 0.8 1 0 1 1 1000 0;
 1828 13.178 3.7 1 0 1 1 1000 0;
 1829 8.459 2 1 0 1 1 1000 0;
 1830 13.299 3 1 0 1 1 1000 0;
 1831 4.84 1.6 1 0 1 1 1000 0;
 1832 10.274 1.8 1 0 1 1 1000 0;
 1833 8.096 3.8 1 0 1 1 1000 0;
 1834 9.669 1.6 1 0 1 1 1000 0;
 1836 6.05 1.4 1 0 1 1 1000 0;
 1837 13.409 3.1 1 0 1 1 1000 0;
 1838 0.605 0 1 0 1 1 1000 0;
 1839 7.26 3 1 0 1 1 1000 0;
 1841 7.854 1.4 1 0 1 1 1000 0;
 1842 3.146 0.5 1 0 1 1 1000 0;
 1843 14.993 2 1 0 1 1 1000 0;
 1844 12.936 1.1 1 0 1 1 1000 0;
 1845 23.573 5.5 1 0 1 1 1000 0;
 1847 19.349 4.2 1 0 1 1 1000 0;
 1848 3.146 0.8 1 0 1 1 1000 0;
 1849 8.217 2.1 1 0 1 1 1000 0;
 1850 8.701 1.9 1 0 1 1 1000 0;
 1852 8.701 0.2 1 0 1 1 1000 0;
 1853 4.84 4.4 1 0 1 1 1000 0;
 1854 15.961 3.3 1 0 1 1 1000 0;
 1855 10.274 0 1 0 1 1 1000 0;
 1856 9.537 2.5 1 0 1 1 1000 0;
 1857 4.84 1.3 1 0 1 1 1000 0;
 1858 4.598 1.5 1 0 1 1 1000 0;
 1859 11.121 3.9 1 0 1 1 1000 0;
 1860 8.822 1.9 1 0 1 1 1000 0;
 1861 15.84 4.3 1 0 1 1 1000 0;
 1862 18.744 5 1 0 1 1 1000 0;
 1863 18.249 4.3 1 0 1 1 1000 0;
 1864 10.032 2.9 1 0 1 1 1000 0;
 1866 12.694 2 1 0 1 1 1000 0;
 1867 15.235 1.1 1 0 1 1 1000 0;
 1868 10.637 1.5 1 0 1 1 1000 0;
 1869 10.879 3.1 1 0 1 1 1000 0;
 1870 5.808 0.9 1 0 1 1 1000 0;
 1871 24.299 3.1 1 0 1 1 1000 0;
 1873 26.587 3.3 1 0 1 1 1000 0;
 1874 15.345 3.2 1 0 1 1 1000 0;
 1875 24.904 5.7 1 0 1 1 1000 0;
 1876 27.808 4.9 1 0 1 1 1000 0;
 1879 13.904 4 1 0 1 1 1000 0;
 1882 14.146 8.5 1 0 1 1 1000 0;
 1883 14.146 8.5 1 0 1 1 1000 0;
 1884 9.064 0 1 0 1 1 1000 0;
 1886 9.669 1.5 1 0 1 1 1000 0;
 1888 14.377 2.8 1 0 1 1 1000 0;
 1889 18.744 2.9 1 0 1 1 1000 0;
 1890 0.605 0.1 1 0 1 1 1000 0;
 1891 3.267 0 1 0 1 1 1000 0;
 1892 5.929 1 1 0 1 1 1000 0;
 1893 9.79 5.4 1 0 1 1 1000 0;
 1894 18.986 4.6 1 0 1 1 1000 0;
 1895 17.534 4.8 1 0 1 1 1000 0;
 1897 11.473 2 1 0 1 1 1000 0;
 1898 16.566 1.5 1 0 1 1 1000 0;
 1900 8.822 8.5 1 0 1 1 1000 0;
 1901 17.171 2.4 1 0 1 1 1000 0;
 1904 80.982 29 1 0 1 1 1000 0;
 1905 13.299 2 1 0 1 1 1000 0;
 1908 3.388 2.6 1 0 1 1 1000 0;
 1909 3.146 2 1 0 1 1 1000 0;
 1910 12.331 2.6 1 0 1 1 1000 0;
 1911 3.63 2.1 1 0 1 1 1000 0;
 1912 25.377 4.3 1 0 1 1 1000 0;
 1913 14.509 2.3 1 0 1 1 1000 0;
 1915 14.872 4.2 1 0 1 1 1000 0;
 1916 10.879 1.5 1 0 1 1 1000 0;
 1917 6.292 0.9 1 0 1 1 1000 0;
 1918 30.822 10.8 1 0 1 1 1000 0;
 1921 21.406 5.8 1 0 1 1 1000 0;
 1923 15.345 3.2 1 0 1 1 1000 0;
 1924 17.897 3.6 1 0 1 1 1000 0;
 1925 10.637 -0.2 1 0 1 1 1000 0;
 1926 7.975 0.6 1 0 1 1 1000 0;
 1927 21.758 0.9 1 0 1 1 1000 0;
 1928 14.993 2.8 1 0 1 1 1000 0;
 1929 15.719 3.3 1 0 1 1 1000 0;
 1930 15.961 0.9 1 0 1 1 1000 0;
 1931 8.459 0 1 0 1 1 1000 0;
 1932 32.043 1.5 1 0 1 1 1000 0;
 1933 22.715 8 1 0 1 1 1000 0;
 1934 5.808 0.3 1 0 1 1 1000 0;
 1935 19.349 5.3 1 0 1 1 1000 0;
 1936 8.459 1.3 1 0 1 1 1000 0;
 1937 7.26 1 1 0 1 1 1000 0;
 1938 6.05 1.2 1 0 1 1 1000 0;
 1939 11.968 2.9 1 0 1 1 1000 0;
 1940 14.872 3 1 0 1 1 1000 0;
 1941 18.612 2.5 1 0 1 1 1000 0;
 1942 3.509 0.1 1 0 1 1 1000 0;
 1943 7.139 1.8 1 0 1 1 1000 0;
 1945 10.395 1.8 1 0 1 1 1000 0;
 1946 16.203 1.9 1 0 1 1 1000 0;
 1947 67.672 28 1 0 1 1 1000 0;
 1949 6.05 1 1 0 1 1 1000 0;
 1950 5.445 3.4 1 0 1 1 1000 0;
 1951 12.089 2.9 1 0 1 1 1000 0;
 1952 11.968 3.7 1 0 1 1 1000 0;
 1953 8.822 1.9 1 0 1 1 1000 0;
 1954 9.427 1 1 0 1 1 1000 0;
 1955 4.719 0 1 0 1 1 1000 0;
 1957 13.299 2.5 1 0 1 1 1000 0;
 1959 8.217 2.3 1 0 1 1 1000 0;
 1960 11.605 1.1 1 0 1 1 1000 0;
 1961 3.146 0 1 0 1 1 1000 0;
 1962 6.413 0.3 1 0 1 1 1000 0;
 1963 6.655 1.6 1 0 1 1 1000 0;
 1964 8.569 4.6 1 0 1 1 1000 0;
 1965 22.847 6.7 1 0 1 1 1000 0;
 1966 26.708 6.2 1 0 1 1 1000 0;
 1967 11.847 3.8 1 0 1 1 1000 0;
 1968 5.324 1.5 1 0 1 1 1000 0;
 1969 10.274 3.1 1 0 1 1 1000 0;
 1970 24.783 4 1 0 1 1 1000 0;
 1971 18.139 2.6 1 0 1 1 1000 0;
 1973 11.473 3 1 0 1 1 1000 0;
 1974 32.758 5.9 1 0 1 1 1000 0;
 1975 13.904 2.2 1 0 1 1 1000 0;
 1976 34.221 5.5 1 0 1 1 1000 0;
 1977 23.815 2.1 1 0 1 1 1000 0;
 1978 1.936 0.8 1 0 1 1 1000 0;
 1979 12.089 0.8 1 0 1 1 1000 0;
 1980 0 0.6 1 0 1 1 1000 0;
 1981 24.178 7 1 0 1 1 1000 0;
 1983 9.911 1.9 1 0 1 1 1000 0;
 1984 0.605 0 1 0 1 1 1000 0;
 1985 9.064 2.1 1 0 1 1 1000 0;
 1986 26.587 5.9 1 0 1 1 1000 0;
 1988 15.719 2.6 1 0 1 1 1000 0;
 1989 19.107 2.6 1 0 1 1 1000 0;
 1990 6.776 0.6 1 0 1 1 1000 0;
 1991 2.904 1 1 0 1 1 1000 0;
 1992 18.502 2.8 1 0 1 1 1000 0;
 1993 14.993 4.5 1 0 1 1 1000 0;
 1994 12.331 4.3 1 0 1 1 1000 0;
 1995 29.139 8.5 1 0 1 1 1000 0;
 1996 13.783 3 1 0 1 1 1000 0;
 1997 6.171 2 1 0 1 1 1000 0;
 1998 9.427 1.7 1 0 1 1 1000 0;
 1999 22.484 4.5 1 0 1 1 1000 0;
 2000 10.879 1.6 1 0 1 1 1000 0;
 2001 20.548 1.5 1 0 1 1 1000 0;
 2002 14.751 3.2 1 0 1 1 1000 0;
 2003 8.459 3 1 0 1 1 1000 0;
 2004 9.669 3 1 0 1 1 1000 0;
 2005 1.815 1 1 0 1 1 1000 0;
 2006 29.018 10 1 0 1 1 1000 0;
 2007 8.459 2 1 0 1 1 1000 0;
 2008 21.758 10 1 0 1 1 1000 0;
 2010 20.548 13 1 0 1 1 1000 0;
 2011 27.445 20.7 1 0 1 1 1000 0;
 2012 31.427 10 1 0 1 1 1000 0;
 2013 10.153 1.5 1 0 1 1 1000 0;
 2015 23.815 6.2 1 0 1 1 1000 0;
 2016 3.63 2 1 0 1 1 1000 0;
 2018 26.84 3.9 1 0 1 1 1000 0;
 2020 3.63 1 1 0 1 1 1000 0;
 2021 14.146 2.7 1 0 1 1 1000 0;
 2022 13.057 3 1 0 1 1 1000 0;
 2023 2.42 1.5 1 0 1 1 1000 0;
 2024 3.509 1.2 1 0 1 1 1000 0;
 2026 10.879 8 1 0 1 1 1000 0;
 2027 31.427 2 1 0 1 1 1000 0;
 2028 18.381 4.5 1 0 1 1 1000 0;
 2029 5.445 0.8 1 0 1 1 1000 0;
 2030 4.235 0.5 1 0 1 1 1000 0;
 2032 18.612 3.5 1 0 1 1 1000 0;
 2033 20.075 1.6 1 0 1 1 1000 0;
 2034 12.815 2.7 1 0 1 1 1000 0;
 2035 8.459 1 1 0 1 1 1000 0;
 2036 8.943 0.5 1 0 1 1 1000 0;
 2037 6.776 0 1 0 1 1 1000 0;
 2038 15.84 3.5 1 0 1 1 1000 0;
 2039 11.968 1 1 0 1 1 1000 0;
 2040 15.84 2.3 1 0 1 1 1000 0;
 2041 9.537 1.5 1 0 1 1 1000 0;
 2042 7.975 1.5 1 0 1 1 1000 0;
 2043 25.509 10.4 1 0 1 1 1000 0;
 2044 13.409 1.7 1 0 1 1 1000 0;
 2045 9.306 1.3 1 0 1 1 1000 0;
 2046 13.783 4.1 1 0 1 1 1000 0;
 2047 23.683 2.5 1 0 1 1 1000 0;
 2048 18.612 6.7 1 0 1 1 1000 0;
 2049 7.491 1.4 1 0 1 1 1000 0;
 2050 16.203 2.2 1 0 1 1 1000 0;
 2051 21.648 2.5 1 0 1 1 1000 0;
 2052 14.267 2.8 1 0 1 1 1000 0;
 2053 16.203 3.9 1 0 1 1 1000 0;
 2054 12.815 3.2 1 0 1 1 1000 0;
 2055 18.139 2 1 0 1 1 1000 0;
 2056 10.879 1.4 1 0 1 1 1000 0;
 2057 19.217 4.2 1 0 1 1 1000 0;
 2058 17.281 3.2 1 0 1 1 1000 0;
 2082 8.569 1.4 1 0 1 1 1000 0;
 2083 4.719 -1 1 0 1 1 1000 0;
 2084 2.178 0.5 1 0 1 1 1000 0;
 2085 18.502 4.1 1 0 1 1 1000 0;
 2086 10.153 3.4 1 0 1 1 1000 0;
 2087 43.758 13.4 1 0 1 1 1000 0;
 2088 13.299 2.5 1 0 1 1 1000 0;
 2091 15.719 2.5 1 0 1 1 1000 0;
 2093 13.057 3 1 0 1 1 1000 0;
 2094 10.637 3.4 1 0 1 1 1000 0;
 2095 25.377 5.3 1 0 1 1 1000 0;
 2096 47.619 15.8 1 0 1 1 1000 0;
 2097 9.911 1.8 1 0 1 1 1000 0;
 2098 19.712 5.7 1 0 1 1 1000 0;
 2099 26.587 6.3 1 0 1 1 1000 0;
 2100 18.139 2.5 1 0 1 1 1000 0;
 2101 6.05 1.9 1 0 1 1 1000 0;
 2102 6.05 1.7 1 0 1 1 1000 0;
 2103 8.459 1 1 0 1 1 1000 0;
 2104 20.185 4.4 1 0 1 1 1000 0;
 2105 5.929 1.5 1 0 1 1 1000 0;
 2106 13.904 3.6 1 0 1 1 1000 0;
 2107 13.904 1.4 1 0 1 1 1000 0;
 2108 10.274 2.6 1 0 1 1 1000 0;
 2110 13.904 2.5 1 0 1 1 1000 0;
 2114 15.719 2.5 1 0 1 1 1000 0;
 2115 10.395 3.7 1 0 1 1 1000 0;
 2116 14.949 3.8 1 0 1 1 1000 0;
 2117 12.639 2 1 0 1 1 1000 0;
 2118 21.989 5 1 0 1 1 1000 0;
 2119 21.989 19 1 0 1 1 1000 0;
 2120 11.539 1.5 1 0 1 1 1000 0;
 2121 11.759 1.2 1 0 1 1 1000 0;
 2122 9.889 1.2 1 0 1 1 1000 0;
 2123 9.119 3 1 0 1 1 1000 0;
 2124 16.269 3.2 1 0 1 1 1000 0;
 2125 10.769 2.4 1 0 1 1 1000 0;
 2126 25.278 6.5 1 0 1 1 1000 0;
 2127 10.989 3 1 0 1 1 1000 0;
 2128 6.05 1.5 1 0 1 1 1000 0;
 2129 9.889 2.9 1 0 1 1 1000 0;
 2130 5.5 1.7 1 0 1 1 1000 0;
 2131 24.178 8 1 0 1 1 1000 0;
 2132 15.389 5.5 1 0 1 1 1000 0;
 2135 16.489 0.6 1 0 1 1 1000 0;
 2136 5.83 1.2 1 0 1 1 1000 0;
 2137 12.089 4.1 1 0 1 1 1000 0;
 2138 16.269 4.5 1 0 1 1 1000 0;
 2139 12.859 2.4 1 0 1 1 1000 0;
 2140 15.939 3.4 1 0 1 1 1000 0;
 2141 27.478 14 1 0 1 1 1000 0;
 2142 11.539 3 1 0 1 1 1000 0;
 2143 16.709 3.9 1 0 1 1 1000 0;
 2144 9.339 2.2 1 0 1 1 1000 0;
 2145 7.15 1.1 1 0 1 1 1000 0;
 2146 16.489 2.8 1 0 1 1 1000 0;
 2147 18.139 4.2 1 0 1 1 1000 0;
 2148 4.95 0.6 1 0 1 1 1000 0;
 2149 3.85 0.3 1 0 1 1 1000 0;
 2150 5.5 1 1 0 1 1 1000 0;
 2151 1.1 0.2 1 0 1 1 1000 0;
 2152 8.789 1.5 1 0 1 1 1000 0;
 2153 0 0.6 1 0 1 1 1000 0;
 2154 0.99 0.2 1 0 1 1 1000 0;
 2155 5.61 1 1 0 1 1 1000 0;
 2156 12.749 0 1 0 1 1 1000 0;
 2159 32.978 8 1 0 1 1 1000 0;
 2160 19.789 6 1 0 1 1 1000 0;
 2161 14.289 2 1 0 1 1 1000 0;
 2162 16.489 5.5 1 0 1 1 1000 0;
 2164 -2.2 0.2 1 0 1 1 1000 0;
 2167 20.999 4.5 1 0 1 1 1000 0;
 2168 20.889 4 1 0 1 1 1000 0;
 2171 20.339 3.6 1 0 1 1 1000 0;
 2172 11.539 3 1 0 1 1 1000 0;
 2173 8.789 2 1 0 1 1 1000 0;
 2174 7.15 1.5 1 0 1 1 1000 0;
 2175 16.929 3.2 1 0 1 1 1000 0;
 2176 10.989 3.5 1 0 1 1 1000 0;
 2177 9.669 2.7 1 0 1 1 1000 0;
 2178 6.71 0 1 0 1 1 1000 0;
 2179 18.799 3.7 1 0 1 1 1000 0;
 2180 17.919 3.6 1 0 1 1 1000 0;
 2182 2.2 2 1 0 1 1 1000 0;
 2183 3.85 1 1 0 1 1 1000 0;
 2184 4.29 0.3 1 0 1 1 1000 0;
 2185 17.039 3.5 1 0 1 1 1000 0;
 2189 2.2 0.5 1 0 1 1 1000 0;
 2190 9.009 1.8 1 0 1 1 1000 0;
 2191 25.278 4 1 0 1 1 1000 0;
 2192 21.989 7 1 0 1 1 1000 0;
 2193 10.659 4.2 1 0 1 1 1000 0;
 2194 26.378 10 1 0 1 1 1000 0;
 2195 8.239 2.5 1 0 1 1 1000 0;
 2196 5.5 1.6 1 0 1 1 1000 0;
 2197 27.038 19 1 0 1 1 1000 0;
 2198 6.6 1.5 1 0 1 1 1000 0;
 2199 8.789 2.4 1 0 1 1 1000 0;
 2200 11.539 4.3 1 0 1 1 1000 0;
 2201 1.65 0.5 1 0 1 1 1000 0;
 2202 3.19 0.8 1 0 1 1 1000 0;
 2203 28.688 4.6 1 0 1 1 1000 0;
 2205 19.239 4.4 1 0 1 1 1000 0;
 2206 14.289 3 1 0 1 1 1000 0;
 2207 15.279 0 1 0 1 1 1000 0;
 2208 18.689 3.7 1 0 1 1 1000 0;
 2209 12.419 0 1 0 1 1 1000 0;
 2210 11.759 3.5 1 0 1 1 1000 0;
 2211 18.139 2.4 1 0 1 1 1000 0;
 2212 8.789 2.6 1 0 1 1 1000 0;
 2213 17.259 1.2 1 0 1 1 1000 0;
 2214 14.509 2.5 1 0 1 1 1000 0;
 2215 6.6 2 1 0 1 1 1000 0;
 2216 6.6 1.5 1 0 1 1 1000 0;
 2217 18.689 3.7 1 0 1 1 1000 0;
 2218 19.789 2 1 0 1 1 1000 0;
 2219 6.6 1.5 1 0 1 1 1000 0;
 2220 16.489 3.5 1 0 1 1 1000 0;
 2221 104.39 25 1 0 1 1 1000 0;
 2222 8.459 2.9 1 0 1 1 1000 0;
 2223 13.189 3.5 1 0 1 1 1000 0;
 2224 16.929 3.6 1 0 1 1 1000 0;
 2225 9.559 3.9 1 0 1 1 1000 0;
 2226 13.849 4.2 1 0 1 1 1000 0;
 2228 10.989 3 1 0 1 1 1000 0;
 2229 15.389 1.5 1 0 1 1 1000 0;
 2230 12.089 1 1 0 1 1 1000 0;
 2231 3.3 0.5 1 0 1 1 1000 0;
 2232 19.129 6.2 1 0 1 1 1000 0;
 2233 15.389 3.8 1 0 1 1 1000 0;
 2234 18.689 9.5 1 0 1 1 1000 0;
 2235 12.089 2 1 0 1 1 1000 0;
 2236 18.029 4.3 1 0 1 1 1000 0;
 2237 21.439 18 1 0 1 1 1000 0;
 2238 15.389 3 1 0 1 1 1000 0;
 2239 13.189 1 1 0 1 1 1000 0;
 2240 14.289 4 1 0 1 1 1000 0;
 2241 17.589 3.2 1 0 1 1 1000 0;
 2242 5.5 2 1 0 1 1 1000 0;
 2243 2.09 0.1 1 0 1 1 1000 0;
 2244 12.639 3.5 1 0 1 1 1000 0;
 2245 15.939 4 1 0 1 1 1000 0;
 2246 15.389 2.5 1 0 1 1 1000 0;
 2247 19.789 4.8 1 0 1 1 1000 0;
 2248 14.839 4 1 0 1 1 1000 0;
 2249 12.639 1 1 0 1 1 1000 0;
 2250 17.259 5.4 1 0 1 1 1000 0;
 2251 13.189 3 1 0 1 1 1000 0;
 2252 3.85 1 1 0 1 1 1000 0;
 2253 8.789 1.5 1 0 1 1 1000 0;
 2254 4.4 0.5 1 0 1 1 1000 0;
 2255 12.089 2.4 1 0 1 1 1000 0;
 2256 26.378 4.4 1 0 1 1 1000 0;
 2259 10.989 2.4 1 0 1 1 1000 0;
 2260 18.689 3 1 0 1 1 1000 0;
 2262 9.889 2 1 0 1 1 1000 0;
 2263 21.439 4 1 0 1 1 1000 0;
 2264 25.278 5.5 1 0 1 1 1000 0;
 2265 9.559 1.4 1 0 1 1 1000 0;
 2266 9.889 2 1 0 1 1 1000 0;
 2267 26.928 3 1 0 1 1 1000 0;
 2268 2.75 0.4 1 0 1 1 1000 0;
 2269 19.789 5 1 0 1 1 1000 0;
 2270 7.689 1.5 1 0 1 1 1000 0;
 2271 17.589 4 1 0 1 1 1000 0;
 2272 25.278 8 1 0 1 1 1000 0;
 2273 14.619 4 1 0 1 1 1000 0;
 2274 6.6 2.5 1 0 1 1 1000 0;
 2275 23.078 4.3 1 0 1 1 1000 0;
 2276 0.11 0.1 1 0 1 1 1000 0;
 2277 4.4 0.3 1 0 1 1 1000 0;
 2278 14.069 4.1 1 0 1 1 1000 0;
 2279 13.189 4 1 0 1 1 1000 0;
 2281 2.31 0.2 1 0 1 1 1000 0;
 2282 5.5 0.9 1 0 1 1 1000 0;
 2283 14.289 3.3 1 0 1 1 1000 0;
 2284 3.3 1 1 0 1 1 1000 0;
 2285 7.799 2.4 1 0 1 1 1000 0;
 2286 7.799 1.6 1 0 1 1 1000 0;
 2287 15.719 3.3 1 0 1 1 1000 0;
 2288 12.749 4.1 1 0 1 1 1000 0;
 2289 6.05 2 1 0 1 1 1000 0;
 2290 6.6 2 1 0 1 1 1000 0;
 2291 2.97 1 1 0 1 1 1000 0;
 2292 7.15 2 1 0 1 1 1000 0;
 2293 18.359 3.4 1 0 1 1 1000 0;
 2294 8.789 2.8 1 0 1 1 1000 0;
 2295 13.299 3.8 1 0 1 1 1000 0;
 2296 5.5 2.2 1 0 1 1 1000 0;
 2297 5.5 1.1 1 0 1 1 1000 0;
 2298 18.689 4 1 0 1 1 1000 0;
 2299 23.078 4.1 1 0 1 1 1000 0;
 2300 26.378 4.7 1 0 1 1 1000 0;
 2301 6.6 1.5 1 0 1 1 1000 0;
 2302 1.1 0.5 1 0 1 1 1000 0;
 2303 25.938 6.8 1 0 1 1 1000 0;
 2304 12.749 3.2 1 0 1 1 1000 0;
 2305 3.85 1.3 1 0 1 1 1000 0;
 2306 26.378 7 1 0 1 1 1000 0;
 2307 12.969 3.4 1 0 1 1 1000 0;
 2308 20.779 4.1 1 0 1 1 1000 0;
 2309 9.119 3.2 1 0 1 1 1000 0;
 2310 24.178 9 1 0 1 1 1000 0;
 2311 9.339 2 1 0 1 1 1000 0;
 2312 29.678 3.6 1 0 1 1 1000 0;
 2313 17.479 3.6 1 0 1 1 1000 0;
 2315 14.509 2.4 1 0 1 1 1000 0;
 2316 10.439 3 1 0 1 1 1000 0;
 2317 24.178 2 1 0 1 1 1000 0;
 2318 6.27 1.2 1 0 1 1 1000 0;
 2319 3.85 0 1 0 1 1 1000 0;
 2320 9.889 2.3 1 0 1 1 1000 0;
 2321 9.889 0.4 1 0 1 1 1000 0;
 2322 9.889 0.5 1 0 1 1 1000 0;
 2323 27.478 3 1 0 1 1 1000 0;
 2324 9.339 4.3 1 0 1 1 1000 0;
 2326 27.148 5 1 0 1 1 1000 0;
 2327 0.55 0.2 1 0 1 1 1000 0;
 2328 32.978 4.8 1 0 1 1 1000 0;
 2329 13.189 2 1 0 1 1 1000 0;
 2330 0.44 0.1 1 0 1 1 1000 0;
 2331 23.078 3 1 0 1 1 1000 0;
 2332 5.28 1 1 0 1 1 1000 0;
 2333 5.83 1 1 0 1 1 1000 0;
 2334 8.789 2.4 1 0 1 1 1000 0;
 2335 7.15 3 1 0 1 1 1000 0;
 2336 75.823 43 1 0 1 1 1000 0;
 2337 7.15 2.5 1 0 1 1 1000 0;
 2338 25.278 4.6 1 0 1 1 1000 0;
 2339 38.467 6.5 1 0 1 1 1000 0;
 2341 5.61 1.2 1 0 1 1 1000 0;
 2342 17.039 5.2 1 0 1 1 1000 0;
 2343 25.938 7.1 1 0 1 1 1000 0;
 2344 13.299 0 1 0 1 1 1000 0;
 2345 19.239 4.9 1 0 1 1 1000 0;
 2346 10.989 2.7 1 0 1 1 1000 0;
 2347 20.009 5.3 1 0 1 1 1000 0;
 2348 13.739 3.8 1 0 1 1 1000 0;
 2349 9.119 3.9 1 0 1 1 1000 0;
 2350 13.189 1 1 0 1 1 1000 0;
 2351 9.669 0 1 0 1 1 1000 0;
 2352 20.339 6.2 1 0 1 1 1000 0;
 2353 24.178 4.6 1 0 1 1 1000 0;
 2354 21.549 4.4 1 0 1 1 1000 0;
 2355 9.889 0.3 1 0 1 1 1000 0;
 2356 21.109 4.3 1 0 1 1 1000 0;
 2358 4.51 2 1 0 1 1 1000 0;
 2359 13.739 4.5 1 0 1 1 1000 0;
 2360 25.058 7.9 1 0 1 1 1000 0;
 2361 20.449 5.7 1 0 1 1 1000 0;
 2363 25.718 5.9 1 0 1 1 1000 0;
 2364 7.15 0.5 1 0 1 1 1000 0;
 2368 36.278 6 1 0 1 1 1000 0;
 2369 2.2 1 1 0 1 1 1000 0;
 2370 12.639 2.7 1 0 1 1 1000 0;
 2371 14.289 3.3 1 0 1 1 1000 0;
 2372 54.945 13 1 0 1 1 1000 0;
 2373 43.967 13 1 0 1 1 1000 0;
 2374 10.549 1.2 1 0 1 1 1000 0;
 2375 12.089 5 1 0 1 1 1000 0;
 2376 24.178 4.8 1 0 1 1 1000 0;
 2379 14.289 6.5 1 0 1 1 1000 0;
 2382 3.3 0.4 1 0 1 1 1000 0;
 2383 55 20 1 0 1 1 1000 0;
];

ps.areas = [...
 1 18;
];

ps.gencost = [...
 2 0 0 3 0 117.95 0;
 2 0 0 3 0 48.89 0;
 2 0 0 3 0 98.47 0;
 2 0 0 3 0 128.73 0;
 2 0 0 3 0 158.23 0;
 2 0 0 3 0 165.62 0;
 2 0 0 3 0 71.22 0;
 2 0 0 3 0 102.25 0;
 2 0 0 3 0 147.83 0;
 2 0 0 3 0 75.37 0;
 2 0 0 3 0 86.01 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 68.74 0;
 2 0 0 3 0 81.91 0;
 2 0 0 3 0 81.88 0;
 2 0 0 3 0 58.78 0;
 2 0 0 3 0 85.57 0;
 2 0 0 3 0 101.38 0;
 2 0 0 3 0 122.43 0;
 2 0 0 3 0 96.62 0;
 2 0 0 3 0 106.73 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 151.94 0;
 2 0 0 3 0 107.51 0;
 2 0 0 3 0 103.53 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 136.48 0;
 2 0 0 3 0 157.46 0;
 2 0 0 3 0 83.97 0;
 2 0 0 3 0 170.74 0;
 2 0 0 3 0 80.91 0;
 2 0 0 3 0 147.6 0;
 2 0 0 3 0 158.75 0;
 2 0 0 3 0 146.94 0;
 2 0 0 3 0 96.32 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 134.98 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 142.94 0;
 2 0 0 3 0 128.22 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 141.73 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 100.82 0;
 2 0 0 3 0 151.9 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 114.15 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 87.95 0;
 2 0 0 3 0 130.25 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 145.97 0;
 2 0 0 3 0 137.58 0;
 2 0 0 3 0 147.36 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 82.92 0;
 2 0 0 3 0 133.59 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 152.95 0;
 2 0 0 3 0 67.35 0;
 2 0 0 3 0 134.93 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 61.32 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 61.4 0;
 2 0 0 3 0 114.99 0;
 2 0 0 3 0 122.64 0;
 2 0 0 3 0 118.84 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 143.83 0;
 2 0 0 3 0 67.48 0;
 2 0 0 3 0 88 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 129.86 0;
 2 0 0 3 0 108.16 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 75.66 0;
 2 0 0 3 0 76.87 0;
 2 0 0 3 0 143.58 0;
 2 0 0 3 0 153.15 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 131.78 0;
 2 0 0 3 0 53.88 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
 2 0 0 3 0 0 0;
];

